
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    ASHRAE 90.1-2004 Baseline Supermarket,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.1,                     !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========
ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    5,                       !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour
	
!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period,              !- Name
    7,                       !- Begin Month
    14,                       !- Begin Day of Month
    7,                       !- End Month
    14,                      !- End Day of Month
    Wednesday,               !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18.8888888888889,        !- January Ground Temperature {C}
    18.8888888888889,        !- February Ground Temperature {C}
    19.7777777777778,        !- March Ground Temperature {C}
    20.7222222222222,        !- April Ground Temperature {C}
    21.6666666666667,        !- May Ground Temperature {C}
    21.6666666666667,        !- June Ground Temperature {C}
    21.6666666666667,        !- July Ground Temperature {C}
    21.6666666666667,        !- August Ground Temperature {C}
    20.7222222222222,        !- September Ground Temperature {C}
    19.8333333333333,        !- October Ground Temperature {C}
    18.8888888888889,        !- November Ground Temperature {C}
    18.8888888888889;        !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    24.5,                    !- Annual Average Outdoor Air Temperature {C}
    8.7;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit ValueF
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Tstat Control Types,     !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    ServiceZone:Exhaust:Day, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.00,                    !- Hour 1
    0.00,                    !- Hour 2
    0.00,                    !- Hour 3
    0.00,                    !- Hour 4
    0.00,                    !- Hour 5
    0.00,                    !- Hour 6
    0.85,                    !- Hour 7
    1.00,                    !- Hour 8
    1.00,                    !- Hour 9
    1.00,                    !- Hour 10
    1.00,                    !- Hour 11
    1.00,                    !- Hour 12
    0.79,                    !- Hour 13
    0.79,                    !- Hour 14
    0.79,                    !- Hour 15
    0.59,                    !- Hour 16
    0.49,                    !- Hour 17
    0.49,                    !- Hour 18
    0.49,                    !- Hour 19
    0.15,                    !- Hour 20
    0.15,                    !- Hour 21
    0.15,                    !- Hour 22
    0.15,                    !- Hour 23
    0.00;                    !- Hour 24

Schedule:Day:Hourly,
    SalesZone:OAFlow:Day,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.00,                    !- Hour 1
    0.00,                    !- Hour 2
    0.00,                    !- Hour 3
    0.00,                    !- Hour 4
    0.00,                    !- Hour 5
    0.00,                    !- Hour 6
    1.00,                    !- Hour 7
    1.00,                    !- Hour 8
    1.00,                    !- Hour 9
    1.00,                    !- Hour 10
    1.00,                    !- Hour 11
    1.00,                    !- Hour 12
    0.86,                    !- Hour 13
    0.86,                    !- Hour 14
    0.86,                    !- Hour 15
    0.70,                    !- Hour 16
    0.70,                    !- Hour 17
    0.70,                    !- Hour 18
    0.70,                    !- Hour 19
    0.42,                    !- Hour 20
    0.42,                    !- Hour 21
    0.42,                    !- Hour 22
    0.42,                    !- Hour 23
    0.00;                    !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Occupancy:Sales:Weekday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.1,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0;                       !- Value Until Time 12

Schedule:Day:Interval,
    Occupancy:Sales:Saturday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    Occupancy:Sales:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.1,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0;                       !- Value Until Time 12

Schedule:Day:Interval,
    Occupancy:Sales:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Sales:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Service:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.25,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.8,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.35,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2;                     !- Value Until Time 16

Schedule:Day:Interval,
    Occupancy:Service:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.45,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.35,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.65,                    !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    Occupancy:Service:Sunday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.25,                    !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.35,                    !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.55,                    !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.65,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.35,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.2;                     !- Value Until Time 15

Schedule:Day:Interval,
    Occupancy:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Office:Weekday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Occupancy:Office:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Occupancy:Office:Sunday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Occupancy:Office:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Office:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Backroom:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    Occupancy:Backroom:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Occupancy:Backroom:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Backroom:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Occupancy:Backroom:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Sales:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Lighting:Sales:Saturday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Lighting:Sales:Sunday,   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    Lighting:Sales:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Sales:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Service:Weekday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    Lighting:Service:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Lighting:Service:Sunday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Lighting:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Office:Weekday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    Lighting:Office:Saturday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Lighting:Office:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Office:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Office:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Backroom:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Lighting:Backroom:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.24,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Lighting:Backroom:Sunday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Backroom:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Lighting:Backroom:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Sales:Weekday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.25;                    !- Value Until Time 10

Schedule:Day:Interval,
    Equipment:Sales:Saturday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.25;                    !- Value Until Time 9

Schedule:Day:Interval,
    Equipment:Sales:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.25;                    !- Value Until Time 10

Schedule:Day:Interval,
    Equipment:Sales:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Sales:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Service:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.15,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    Equipment:Service:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Equipment:Service:Sunday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.3;                     !- Value Until Time 8

Schedule:Day:Interval,
    Equipment:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    GasEquipment:Service:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.075,                   !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.45,                    !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.15;                    !- Value Until Time 7

Schedule:Day:Interval,
    GasEquipment:Service:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.075,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.45,                    !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.15;                    !- Value Until Time 8

Schedule:Day:Interval,
    GasEquipment:Service:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.075,                   !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.15,                    !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.15;                    !- Value Until Time 8

Schedule:Day:Interval,
    GasEquipment:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    GasEquipment:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Office:Weekday,!- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.1,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    Equipment:Office:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Equipment:Office:Sunday, !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Office:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Office:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Backroom:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    Equipment:Backroom:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.08,                    !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.24,                    !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0.05;                    !- Value Until Time 4

Schedule:Day:Interval,
    Equipment:Backroom:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Backroom:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Equipment:Backroom:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Sales:Weekday,      !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Sales:Saturday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Sales:Sunday,       !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Sales:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Sales:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Service:Weekday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Service:Saturday,   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Service:Sunday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Office:Weekday,     !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Office:Saturday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Office:Sunday,      !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Office:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Office:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Backroom:Weekday,   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Backroom:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    HVAC:Backroom:Sunday,    !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Backroom:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HVAC:Backroom:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Sales:Weekday,   !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Sales:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Sales:Sunday,    !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Sales:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Sales:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Service:Weekday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    23.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Service:Saturday,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    23.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Service:Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    23.8888888888889,        !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    23.8888888888889;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Service:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Service:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Office:Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Office:Saturday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Office:Sunday,   !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.4444444444444;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Office:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Office:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Backroom:Weekday,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    32.2222222222222,        !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    32.2222222222222;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Backroom:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    32.2222222222222,        !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    29.4444444444444,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    32.2222222222222;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Backroom:Sunday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    32.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Backroom:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.4444444444444;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Backroom:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    29.4444444444444;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Sales:Weekday,   !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    20,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Sales:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    20,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Sales:Sunday,    !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    20,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Sales:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Sales:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Service:Weekday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Service:Saturday,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Service:Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    21.1111111111111,        !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    15.5555555555556,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.1111111111111;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Service:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Service:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Office:Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Office:Saturday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    22.2222222222222,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Office:Sunday,   !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Office:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Office:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.2222222222222;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Backroom:Weekday,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Backroom:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Backroom:Sunday, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.5555555555556;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Backroom:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Backroom:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Sales:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Sales:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Sales:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Sales:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Sales:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Service:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.25;                    !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Service:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.25;                    !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Service:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.25;                    !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Service:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Service:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Office:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Office:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Office:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Office:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Office:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Backroom:Weekday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Backroom:Saturday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Infiltration:Backroom:Sunday,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Backroom:SummerDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Infiltration:Backroom:WinterDesignDay,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Refrigeration:Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Refrigeration:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Refrigeration:Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    29.4444444444444,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    29.4444444444444;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Refrigeration:Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Refrigeration:Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetHeat:Refrigeration:Sunday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.5555555555556,        !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.5555555555556;        !- Value Until Time 3

Schedule:Day:Interval,
    SetCool:Refrigeration:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetCool:Refrigeration:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23.8888888888889;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Refrigeration:SummerDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    SetHeat:Refrigeration:WinterDesignDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Occupancy:Sales:Weekly,  !- Name
    Occupancy:Sales:Sunday,  !- Sunday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Monday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Tuesday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Wednesday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Thursday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Friday Schedule:Day Name
    Occupancy:Sales:Saturday,!- Saturday Schedule:Day Name
    Occupancy:Sales:Weekday, !- Holiday Schedule:Day Name
    Occupancy:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Occupancy:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Occupancy:Sales:Weekday, !- CustomDay1 Schedule:Day Name
    Occupancy:Sales:Weekday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occupancy:Service:Weekly,!- Name
    Occupancy:Service:Sunday,!- Sunday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Monday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Tuesday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Wednesday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Thursday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Friday Schedule:Day Name
    Occupancy:Service:Saturday,  !- Saturday Schedule:Day Name
    Occupancy:Service:Weekday,  !- Holiday Schedule:Day Name
    Occupancy:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Occupancy:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Occupancy:Service:Weekday,  !- CustomDay1 Schedule:Day Name
    Occupancy:Service:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occupancy:Office:Weekly, !- Name
    Occupancy:Office:Sunday, !- Sunday Schedule:Day Name
    Occupancy:Office:Weekday,!- Monday Schedule:Day Name
    Occupancy:Office:Weekday,!- Tuesday Schedule:Day Name
    Occupancy:Office:Weekday,!- Wednesday Schedule:Day Name
    Occupancy:Office:Weekday,!- Thursday Schedule:Day Name
    Occupancy:Office:Weekday,!- Friday Schedule:Day Name
    Occupancy:Office:Saturday,  !- Saturday Schedule:Day Name
    Occupancy:Office:Weekday,!- Holiday Schedule:Day Name
    Occupancy:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Occupancy:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Occupancy:Office:Weekday,!- CustomDay1 Schedule:Day Name
    Occupancy:Office:Weekday;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occupancy:Backroom:Weekly,  !- Name
    Occupancy:Backroom:Sunday,  !- Sunday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Monday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Tuesday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Wednesday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Thursday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Friday Schedule:Day Name
    Occupancy:Backroom:Saturday,  !- Saturday Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- Holiday Schedule:Day Name
    Occupancy:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Occupancy:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Occupancy:Backroom:Weekday,  !- CustomDay1 Schedule:Day Name
    Occupancy:Backroom:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lighting:Sales:Weekly,   !- Name
    Lighting:Sales:Sunday,   !- Sunday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Monday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Tuesday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Wednesday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Thursday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Friday Schedule:Day Name
    Lighting:Sales:Saturday, !- Saturday Schedule:Day Name
    Lighting:Sales:Weekday,  !- Holiday Schedule:Day Name
    Lighting:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Lighting:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Lighting:Sales:Weekday,  !- CustomDay1 Schedule:Day Name
    Lighting:Sales:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lighting:Service:Weekly, !- Name
    Lighting:Service:Sunday, !- Sunday Schedule:Day Name
    Lighting:Service:Weekday,!- Monday Schedule:Day Name
    Lighting:Service:Weekday,!- Tuesday Schedule:Day Name
    Lighting:Service:Weekday,!- Wednesday Schedule:Day Name
    Lighting:Service:Weekday,!- Thursday Schedule:Day Name
    Lighting:Service:Weekday,!- Friday Schedule:Day Name
    Lighting:Service:Saturday,  !- Saturday Schedule:Day Name
    Lighting:Service:Weekday,!- Holiday Schedule:Day Name
    Lighting:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Lighting:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Lighting:Service:Weekday,!- CustomDay1 Schedule:Day Name
    Lighting:Service:Weekday;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lighting:Office:Weekly,  !- Name
    Lighting:Office:Sunday,  !- Sunday Schedule:Day Name
    Lighting:Office:Weekday, !- Monday Schedule:Day Name
    Lighting:Office:Weekday, !- Tuesday Schedule:Day Name
    Lighting:Office:Weekday, !- Wednesday Schedule:Day Name
    Lighting:Office:Weekday, !- Thursday Schedule:Day Name
    Lighting:Office:Weekday, !- Friday Schedule:Day Name
    Lighting:Office:Saturday,!- Saturday Schedule:Day Name
    Lighting:Office:Weekday, !- Holiday Schedule:Day Name
    Lighting:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Lighting:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Lighting:Office:Weekday, !- CustomDay1 Schedule:Day Name
    Lighting:Office:Weekday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Lighting:Backroom:Weekly,!- Name
    Lighting:Backroom:Sunday,!- Sunday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Monday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Tuesday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Wednesday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Thursday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Friday Schedule:Day Name
    Lighting:Backroom:Saturday,  !- Saturday Schedule:Day Name
    Lighting:Backroom:Weekday,  !- Holiday Schedule:Day Name
    Lighting:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Lighting:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Lighting:Backroom:Weekday,  !- CustomDay1 Schedule:Day Name
    Lighting:Backroom:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Equipment:Sales:Weekly,  !- Name
    Equipment:Sales:Sunday,  !- Sunday Schedule:Day Name
    Equipment:Sales:Weekday, !- Monday Schedule:Day Name
    Equipment:Sales:Weekday, !- Tuesday Schedule:Day Name
    Equipment:Sales:Weekday, !- Wednesday Schedule:Day Name
    Equipment:Sales:Weekday, !- Thursday Schedule:Day Name
    Equipment:Sales:Weekday, !- Friday Schedule:Day Name
    Equipment:Sales:Saturday,!- Saturday Schedule:Day Name
    Equipment:Sales:Weekday, !- Holiday Schedule:Day Name
    Equipment:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Equipment:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Equipment:Sales:Weekday, !- CustomDay1 Schedule:Day Name
    Equipment:Sales:Weekday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Equipment:Service:Weekly,!- Name
    Equipment:Service:Sunday,!- Sunday Schedule:Day Name
    Equipment:Service:Weekday,  !- Monday Schedule:Day Name
    Equipment:Service:Weekday,  !- Tuesday Schedule:Day Name
    Equipment:Service:Weekday,  !- Wednesday Schedule:Day Name
    Equipment:Service:Weekday,  !- Thursday Schedule:Day Name
    Equipment:Service:Weekday,  !- Friday Schedule:Day Name
    Equipment:Service:Saturday,  !- Saturday Schedule:Day Name
    Equipment:Service:Weekday,  !- Holiday Schedule:Day Name
    Equipment:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Equipment:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Equipment:Service:Weekday,  !- CustomDay1 Schedule:Day Name
    Equipment:Service:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    GasEquipment:Service:Weekly,  !- Name
    GasEquipment:Service:Sunday,  !- Sunday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Monday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Tuesday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Wednesday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Thursday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Friday Schedule:Day Name
    GasEquipment:Service:Saturday,  !- Saturday Schedule:Day Name
    GasEquipment:Service:Weekday,  !- Holiday Schedule:Day Name
    GasEquipment:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    GasEquipment:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    GasEquipment:Service:Weekday,  !- CustomDay1 Schedule:Day Name
    GasEquipment:Service:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Equipment:Office:Weekly, !- Name
    Equipment:Office:Sunday, !- Sunday Schedule:Day Name
    Equipment:Office:Weekday,!- Monday Schedule:Day Name
    Equipment:Office:Weekday,!- Tuesday Schedule:Day Name
    Equipment:Office:Weekday,!- Wednesday Schedule:Day Name
    Equipment:Office:Weekday,!- Thursday Schedule:Day Name
    Equipment:Office:Weekday,!- Friday Schedule:Day Name
    Equipment:Office:Saturday,  !- Saturday Schedule:Day Name
    Equipment:Office:Weekday,!- Holiday Schedule:Day Name
    Equipment:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Equipment:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Equipment:Office:Weekday,!- CustomDay1 Schedule:Day Name
    Equipment:Office:Weekday;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Equipment:Backroom:Weekly,  !- Name
    Equipment:Backroom:Sunday,  !- Sunday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Monday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Tuesday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Wednesday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Thursday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Friday Schedule:Day Name
    Equipment:Backroom:Saturday,  !- Saturday Schedule:Day Name
    Equipment:Backroom:Weekday,  !- Holiday Schedule:Day Name
    Equipment:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Equipment:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Equipment:Backroom:Weekday,  !- CustomDay1 Schedule:Day Name
    Equipment:Backroom:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HVAC:Sales:Weekly,       !- Name
    HVAC:Sales:Sunday,       !- Sunday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Monday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Tuesday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Wednesday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Thursday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Friday Schedule:Day Name
    HVAC:Sales:Saturday,     !- Saturday Schedule:Day Name
    HVAC:Sales:Weekday,      !- Holiday Schedule:Day Name
    HVAC:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    HVAC:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    HVAC:Sales:Weekday,      !- CustomDay1 Schedule:Day Name
    HVAC:Sales:Weekday;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HVAC:Service:Weekly,     !- Name
    HVAC:Service:Sunday,     !- Sunday Schedule:Day Name
    HVAC:Service:Weekday,    !- Monday Schedule:Day Name
    HVAC:Service:Weekday,    !- Tuesday Schedule:Day Name
    HVAC:Service:Weekday,    !- Wednesday Schedule:Day Name
    HVAC:Service:Weekday,    !- Thursday Schedule:Day Name
    HVAC:Service:Weekday,    !- Friday Schedule:Day Name
    HVAC:Service:Saturday,   !- Saturday Schedule:Day Name
    HVAC:Service:Weekday,    !- Holiday Schedule:Day Name
    HVAC:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    HVAC:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    HVAC:Service:Weekday,    !- CustomDay1 Schedule:Day Name
    HVAC:Service:Weekday;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HVAC:Office:Weekly,      !- Name
    HVAC:Office:Sunday,      !- Sunday Schedule:Day Name
    HVAC:Office:Weekday,     !- Monday Schedule:Day Name
    HVAC:Office:Weekday,     !- Tuesday Schedule:Day Name
    HVAC:Office:Weekday,     !- Wednesday Schedule:Day Name
    HVAC:Office:Weekday,     !- Thursday Schedule:Day Name
    HVAC:Office:Weekday,     !- Friday Schedule:Day Name
    HVAC:Office:Saturday,    !- Saturday Schedule:Day Name
    HVAC:Office:Weekday,     !- Holiday Schedule:Day Name
    HVAC:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    HVAC:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    HVAC:Office:Weekday,     !- CustomDay1 Schedule:Day Name
    HVAC:Office:Weekday;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    HVAC:Backroom:Weekly,    !- Name
    HVAC:Backroom:Sunday,    !- Sunday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Monday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Tuesday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Wednesday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Thursday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Friday Schedule:Day Name
    HVAC:Backroom:Saturday,  !- Saturday Schedule:Day Name
    HVAC:Backroom:Weekday,   !- Holiday Schedule:Day Name
    HVAC:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    HVAC:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    HVAC:Backroom:Weekday,   !- CustomDay1 Schedule:Day Name
    HVAC:Backroom:Weekday;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetCool:Sales:Weekly,    !- Name
    SetCool:Sales:Sunday,    !- Sunday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Monday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Tuesday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Wednesday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Thursday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Friday Schedule:Day Name
    SetCool:Sales:Saturday,  !- Saturday Schedule:Day Name
    SetCool:Sales:Weekday,   !- Holiday Schedule:Day Name
    SetCool:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetCool:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetCool:Sales:Weekday,   !- CustomDay1 Schedule:Day Name
    SetCool:Sales:Weekday;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetCool:Service:Weekly,  !- Name
    SetCool:Service:Sunday,  !- Sunday Schedule:Day Name
    SetCool:Service:Weekday, !- Monday Schedule:Day Name
    SetCool:Service:Weekday, !- Tuesday Schedule:Day Name
    SetCool:Service:Weekday, !- Wednesday Schedule:Day Name
    SetCool:Service:Weekday, !- Thursday Schedule:Day Name
    SetCool:Service:Weekday, !- Friday Schedule:Day Name
    SetCool:Service:Saturday,!- Saturday Schedule:Day Name
    SetCool:Service:Weekday, !- Holiday Schedule:Day Name
    SetCool:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetCool:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetCool:Service:Weekday, !- CustomDay1 Schedule:Day Name
    SetCool:Service:Weekday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetCool:Office:Weekly,   !- Name
    SetCool:Office:Sunday,   !- Sunday Schedule:Day Name
    SetCool:Office:Weekday,  !- Monday Schedule:Day Name
    SetCool:Office:Weekday,  !- Tuesday Schedule:Day Name
    SetCool:Office:Weekday,  !- Wednesday Schedule:Day Name
    SetCool:Office:Weekday,  !- Thursday Schedule:Day Name
    SetCool:Office:Weekday,  !- Friday Schedule:Day Name
    SetCool:Office:Saturday, !- Saturday Schedule:Day Name
    SetCool:Office:Weekday,  !- Holiday Schedule:Day Name
    SetCool:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetCool:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetCool:Office:Weekday,  !- CustomDay1 Schedule:Day Name
    SetCool:Office:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetCool:Backroom:Weekly, !- Name
    SetCool:Backroom:Sunday, !- Sunday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Monday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Tuesday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Wednesday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Thursday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Friday Schedule:Day Name
    SetCool:Backroom:Saturday,  !- Saturday Schedule:Day Name
    SetCool:Backroom:Weekday,!- Holiday Schedule:Day Name
    SetCool:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetCool:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetCool:Backroom:Weekday,!- CustomDay1 Schedule:Day Name
    SetCool:Backroom:Weekday;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetHeat:Sales:Weekly,    !- Name
    SetHeat:Sales:Sunday,    !- Sunday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Monday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Tuesday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Wednesday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Thursday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Friday Schedule:Day Name
    SetHeat:Sales:Saturday,  !- Saturday Schedule:Day Name
    SetHeat:Sales:Weekday,   !- Holiday Schedule:Day Name
    SetHeat:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetHeat:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetHeat:Sales:Weekday,   !- CustomDay1 Schedule:Day Name
    SetHeat:Sales:Weekday;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetHeat:Service:Weekly,  !- Name
    SetHeat:Service:Sunday,  !- Sunday Schedule:Day Name
    SetHeat:Service:Weekday, !- Monday Schedule:Day Name
    SetHeat:Service:Weekday, !- Tuesday Schedule:Day Name
    SetHeat:Service:Weekday, !- Wednesday Schedule:Day Name
    SetHeat:Service:Weekday, !- Thursday Schedule:Day Name
    SetHeat:Service:Weekday, !- Friday Schedule:Day Name
    SetHeat:Service:Saturday,!- Saturday Schedule:Day Name
    SetHeat:Service:Weekday, !- Holiday Schedule:Day Name
    SetHeat:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetHeat:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetHeat:Service:Weekday, !- CustomDay1 Schedule:Day Name
    SetHeat:Service:Weekday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetHeat:Office:Weekly,   !- Name
    SetHeat:Office:Sunday,   !- Sunday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Monday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Tuesday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Wednesday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Thursday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Friday Schedule:Day Name
    SetHeat:Office:Saturday, !- Saturday Schedule:Day Name
    SetHeat:Office:Weekday,  !- Holiday Schedule:Day Name
    SetHeat:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetHeat:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetHeat:Office:Weekday,  !- CustomDay1 Schedule:Day Name
    SetHeat:Office:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetHeat:Backroom:Weekly, !- Name
    SetHeat:Backroom:Sunday, !- Sunday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Monday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Tuesday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Wednesday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Thursday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Friday Schedule:Day Name
    SetHeat:Backroom:Saturday,  !- Saturday Schedule:Day Name
    SetHeat:Backroom:Weekday,!- Holiday Schedule:Day Name
    SetHeat:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetHeat:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetHeat:Backroom:Weekday,!- CustomDay1 Schedule:Day Name
    SetHeat:Backroom:Weekday;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration:Sales:Weekly,  !- Name
    Infiltration:Sales:Sunday,  !- Sunday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Monday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Tuesday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Wednesday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Thursday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Friday Schedule:Day Name
    Infiltration:Sales:Saturday,  !- Saturday Schedule:Day Name
    Infiltration:Sales:Weekday,  !- Holiday Schedule:Day Name
    Infiltration:Sales:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Infiltration:Sales:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Infiltration:Sales:Weekday,  !- CustomDay1 Schedule:Day Name
    Infiltration:Sales:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration:Service:Weekly,  !- Name
    Infiltration:Service:Sunday,  !- Sunday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Monday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Tuesday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Wednesday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Thursday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Friday Schedule:Day Name
    Infiltration:Service:Saturday,  !- Saturday Schedule:Day Name
    Infiltration:Service:Weekday,  !- Holiday Schedule:Day Name
    Infiltration:Service:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Infiltration:Service:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Infiltration:Service:Weekday,  !- CustomDay1 Schedule:Day Name
    Infiltration:Service:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration:Office:Weekly,  !- Name
    Infiltration:Office:Sunday,  !- Sunday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Monday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Tuesday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Wednesday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Thursday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Friday Schedule:Day Name
    Infiltration:Office:Saturday,  !- Saturday Schedule:Day Name
    Infiltration:Office:Weekday,  !- Holiday Schedule:Day Name
    Infiltration:Office:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Infiltration:Office:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Infiltration:Office:Weekday,  !- CustomDay1 Schedule:Day Name
    Infiltration:Office:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Infiltration:Backroom:Weekly,  !- Name
    Infiltration:Backroom:Sunday,  !- Sunday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Monday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Tuesday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Wednesday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Thursday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Friday Schedule:Day Name
    Infiltration:Backroom:Saturday,  !- Saturday Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- Holiday Schedule:Day Name
    Infiltration:Backroom:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    Infiltration:Backroom:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    Infiltration:Backroom:Weekday,  !- CustomDay1 Schedule:Day Name
    Infiltration:Backroom:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetCool:Refrigeration:Weekly,  !- Name
    SetCool:Refrigeration:Sunday,  !- Sunday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Monday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Tuesday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Wednesday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Thursday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Friday Schedule:Day Name
    SetCool:Refrigeration:Saturday,  !- Saturday Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- Holiday Schedule:Day Name
    SetCool:Refrigeration:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetCool:Refrigeration:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetCool:Refrigeration:Weekday,  !- CustomDay1 Schedule:Day Name
    SetCool:Refrigeration:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SetHeat:Refrigeration:Weekly,  !- Name
    SetHeat:Refrigeration:Sunday,  !- Sunday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Monday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Tuesday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Wednesday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Thursday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Friday Schedule:Day Name
    SetHeat:Refrigeration:Saturday,  !- Saturday Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- Holiday Schedule:Day Name
    SetHeat:Refrigeration:SummerDesignDay,  !- SummerDesignDay Schedule:Day Name
    SetHeat:Refrigeration:WinterDesignDay,  !- WinterDesignDay Schedule:Day Name
    SetHeat:Refrigeration:Weekday,  !- CustomDay1 Schedule:Day Name
    SetHeat:Refrigeration:Weekday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ServiceZone:Exhaust:Weekly,  !- Name
    ServiceZone:Exhaust:Day, !- Sunday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Monday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Tuesday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Wednesday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Thursday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Friday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Saturday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- Holiday Schedule:Day Name
    ServiceZone:Exhaust:Day, !- SummerDesignDay Schedule:Day Name
    ServiceZone:Exhaust:Day, !- WinterDesignDay Schedule:Day Name
    ServiceZone:Exhaust:Day, !- CustomDay1 Schedule:Day Name
    ServiceZone:Exhaust:Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SalesZone:OAFlow:Weekly, !- Name
    SalesZone:OAFlow:Day,    !- Sunday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Monday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Tuesday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Wednesday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Thursday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Friday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Saturday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- Holiday Schedule:Day Name
    SalesZone:OAFlow:Day,    !- SummerDesignDay Schedule:Day Name
    SalesZone:OAFlow:Day,    !- WinterDesignDay Schedule:Day Name
    SalesZone:OAFlow:Day,    !- CustomDay1 Schedule:Day Name
    SalesZone:OAFlow:Day;    !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Occupancy:Sales:Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Occupancy:Sales:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy:Service:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Occupancy:Service:Weekly,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy:Office:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Occupancy:Office:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy:Backroom:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Occupancy:Backroom:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting:Sales:Schedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    Lighting:Sales:Weekly,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting:Service:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lighting:Service:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting:Office:Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Lighting:Office:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting:Backroom:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Lighting:Backroom:Weekly,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Equipment:Sales:Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Equipment:Sales:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Equipment:Service:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Equipment:Service:Weekly,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    GasEquipment:Service:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    GasEquipment:Service:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Equipment:Office:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Equipment:Office:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Equipment:Backroom:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Equipment:Backroom:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HVAC:Sales:Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    HVAC:Sales:Weekly,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HVAC:Service:Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    HVAC:Service:Weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HVAC:Office:Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    HVAC:Office:Weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HVAC:Backroom:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    HVAC:Backroom:Weekly,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetCool:Sales:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetCool:Sales:Weekly,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetCool:Service:Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    SetCool:Service:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetCool:Office:Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    SetCool:Office:Weekly,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetCool:Backroom:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetCool:Backroom:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetHeat:Sales:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Sales:Weekly,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetHeat:Service:Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Service:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetHeat:Office:Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Office:Weekly,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetHeat:Backroom:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Backroom:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration:Sales:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Infiltration:Sales:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration:Service:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Infiltration:Service:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration:Office:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Infiltration:Office:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Infiltration:Backroom:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Infiltration:Backroom:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ResetHeat:Sales:Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Sales:Weekly,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ResetHeat:Service:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Service:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ResetHeat:Office:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Office:Weekly,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ResetHeat:Backroom:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Backroom:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetCool:Refrigeration:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetCool:Refrigeration:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SetHeat:Refrigeration:Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SetHeat:Refrigeration:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ServiceZone:Exhaust:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ServiceZone:Exhaust:Weekly,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


Schedule:Year,
    SalesZone:OAFlow:Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    SalesZone:OAFlow:Weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    A01 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 22:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A01 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 22:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A02 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 23:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A02 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 23:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    A03 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A03 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A04 - Ice Cream Coffins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    A04 - Ice Cream Coffins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B01 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B01 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B02 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B02 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B03 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 03:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:45,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    B03 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 03:00,            !- Field 3
    0,                       !- Field 4
    Until: 04:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    C01 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:45,            !- Field 5
    1,                       !- Field 6
    Until: 04:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:45,            !- Field 9
    1,                       !- Field 10
    Until: 08:00,            !- Field 11
    0,                       !- Field 12
    Until: 08:45,            !- Field 13
    1,                       !- Field 14
    Until: 12:00,            !- Field 15
    0,                       !- Field 16
    Until: 12:45,            !- Field 17
    1,                       !- Field 18
    Until: 16:00,            !- Field 19
    0,                       !- Field 20
    Until: 16:45,            !- Field 21
    1,                       !- Field 22
    Until: 20:00,            !- Field 23
    0,                       !- Field 24
    Until: 20:45,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C02 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:45,            !- Field 3
    0,                       !- Field 4
    Until: 01:30,            !- Field 5
    1,                       !- Field 6
    Until: 04:45,            !- Field 7
    0,                       !- Field 8
    Until: 05:30,            !- Field 9
    1,                       !- Field 10
    Until: 08:45,            !- Field 11
    0,                       !- Field 12
    Until: 09:30,            !- Field 13
    1,                       !- Field 14
    Until: 12:45,            !- Field 15
    0,                       !- Field 16
    Until: 13:30,            !- Field 17
    1,                       !- Field 18
    Until: 16:45,            !- Field 19
    0,                       !- Field 20
    Until: 17:30,            !- Field 21
    1,                       !- Field 22
    Until: 20:45,            !- Field 23
    0,                       !- Field 24
    Until: 21:30,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C03 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:30,            !- Field 3
    0,                       !- Field 4
    Until: 02:15,            !- Field 5
    1,                       !- Field 6
    Until: 05:30,            !- Field 7
    0,                       !- Field 8
    Until: 06:15,            !- Field 9
    1,                       !- Field 10
    Until: 09:30,            !- Field 11
    0,                       !- Field 12
    Until: 10:15,            !- Field 13
    1,                       !- Field 14
    Until: 13:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:15,            !- Field 17
    1,                       !- Field 18
    Until: 17:30,            !- Field 19
    0,                       !- Field 20
    Until: 18:15,            !- Field 21
    1,                       !- Field 22
    Until: 21:30,            !- Field 23
    0,                       !- Field 24
    Until: 22:15,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C04 - Dairy Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:15,            !- Field 3
    0,                       !- Field 4
    Until: 03:00,            !- Field 5
    1,                       !- Field 6
    Until: 06:15,            !- Field 7
    0,                       !- Field 8
    Until: 07:00,            !- Field 9
    1,                       !- Field 10
    Until: 10:15,            !- Field 11
    0,                       !- Field 12
    Until: 11:00,            !- Field 13
    1,                       !- Field 14
    Until: 14:15,            !- Field 15
    0,                       !- Field 16
    Until: 15:00,            !- Field 17
    1,                       !- Field 18
    Until: 18:15,            !- Field 19
    0,                       !- Field 20
    Until: 19:00,            !- Field 21
    1,                       !- Field 22
    Until: 22:15,            !- Field 23
    0,                       !- Field 24
    Until: 23:00,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C05 - Dairy Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 03:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:45,            !- Field 5
    1,                       !- Field 6
    Until: 07:00,            !- Field 7
    0,                       !- Field 8
    Until: 07:45,            !- Field 9
    1,                       !- Field 10
    Until: 11:00,            !- Field 11
    0,                       !- Field 12
    Until: 11:45,            !- Field 13
    1,                       !- Field 14
    Until: 15:00,            !- Field 15
    0,                       !- Field 16
    Until: 15:45,            !- Field 17
    1,                       !- Field 18
    Until: 19:00,            !- Field 19
    0,                       !- Field 20
    Until: 19:45,            !- Field 21
    1,                       !- Field 22
    Until: 23:00,            !- Field 23
    0,                       !- Field 24
    Until: 23:45,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C06 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:45,            !- Field 5
    1,                       !- Field 6
    Until: 04:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:45,            !- Field 9
    1,                       !- Field 10
    Until: 08:00,            !- Field 11
    0,                       !- Field 12
    Until: 08:45,            !- Field 13
    1,                       !- Field 14
    Until: 12:00,            !- Field 15
    0,                       !- Field 16
    Until: 12:45,            !- Field 17
    1,                       !- Field 18
    Until: 16:00,            !- Field 19
    0,                       !- Field 20
    Until: 16:45,            !- Field 21
    1,                       !- Field 22
    Until: 20:00,            !- Field 23
    0,                       !- Field 24
    Until: 20:45,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C07 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:45,            !- Field 3
    0,                       !- Field 4
    Until: 01:30,            !- Field 5
    1,                       !- Field 6
    Until: 04:45,            !- Field 7
    0,                       !- Field 8
    Until: 05:30,            !- Field 9
    1,                       !- Field 10
    Until: 08:45,            !- Field 11
    0,                       !- Field 12
    Until: 09:30,            !- Field 13
    1,                       !- Field 14
    Until: 12:45,            !- Field 15
    0,                       !- Field 16
    Until: 13:30,            !- Field 17
    1,                       !- Field 18
    Until: 16:45,            !- Field 19
    0,                       !- Field 20
    Until: 17:30,            !- Field 21
    1,                       !- Field 22
    Until: 20:45,            !- Field 23
    0,                       !- Field 24
    Until: 21:30,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C08 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:30,            !- Field 3
    0,                       !- Field 4
    Until: 02:15,            !- Field 5
    1,                       !- Field 6
    Until: 05:30,            !- Field 7
    0,                       !- Field 8
    Until: 06:15,            !- Field 9
    1,                       !- Field 10
    Until: 09:30,            !- Field 11
    0,                       !- Field 12
    Until: 10:15,            !- Field 13
    1,                       !- Field 14
    Until: 13:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:15,            !- Field 17
    1,                       !- Field 18
    Until: 17:30,            !- Field 19
    0,                       !- Field 20
    Until: 18:15,            !- Field 21
    1,                       !- Field 22
    Until: 21:30,            !- Field 23
    0,                       !- Field 24
    Until: 22:15,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    C09 - Service Meat Cases_defrost_4_defrosts_per_day_20_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:20,            !- Field 5
    1,                       !- Field 6
    Until: 06:00,            !- Field 7
    0,                       !- Field 8
    Until: 06:20,            !- Field 9
    1,                       !- Field 10
    Until: 12:00,            !- Field 11
    0,                       !- Field 12
    Until: 12:20,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0,                       !- Field 16
    Until: 18:20,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

Schedule:Compact,
    D01 - Beverage Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:45,            !- Field 3
    0,                       !- Field 4
    Until: 01:30,            !- Field 5
    1,                       !- Field 6
    Until: 04:45,            !- Field 7
    0,                       !- Field 8
    Until: 05:30,            !- Field 9
    1,                       !- Field 10
    Until: 08:45,            !- Field 11
    0,                       !- Field 12
    Until: 09:30,            !- Field 13
    1,                       !- Field 14
    Until: 12:45,            !- Field 15
    0,                       !- Field 16
    Until: 13:30,            !- Field 17
    1,                       !- Field 18
    Until: 16:45,            !- Field 19
    0,                       !- Field 20
    Until: 17:30,            !- Field 21
    1,                       !- Field 22
    Until: 20:45,            !- Field 23
    0,                       !- Field 24
    Until: 21:30,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    D02 - Service Deli Cases_defrost_4_defrosts_per_day_20_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 00:20,            !- Field 5
    1,                       !- Field 6
    Until: 06:00,            !- Field 7
    0,                       !- Field 8
    Until: 06:20,            !- Field 9
    1,                       !- Field 10
    Until: 12:00,            !- Field 11
    0,                       !- Field 12
    Until: 12:20,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0,                       !- Field 16
    Until: 18:20,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

Schedule:Compact,
    D03 - Salad Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:30,            !- Field 3
    0,                       !- Field 4
    Until: 02:15,            !- Field 5
    1,                       !- Field 6
    Until: 05:30,            !- Field 7
    0,                       !- Field 8
    Until: 06:15,            !- Field 9
    1,                       !- Field 10
    Until: 09:30,            !- Field 11
    0,                       !- Field 12
    Until: 10:15,            !- Field 13
    1,                       !- Field 14
    Until: 13:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:15,            !- Field 17
    1,                       !- Field 18
    Until: 17:30,            !- Field 19
    0,                       !- Field 20
    Until: 18:15,            !- Field 21
    1,                       !- Field 22
    Until: 21:30,            !- Field 23
    0,                       !- Field 24
    Until: 22:15,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    D04 - Produce Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:15,            !- Field 3
    0,                       !- Field 4
    Until: 03:00,            !- Field 5
    1,                       !- Field 6
    Until: 06:15,            !- Field 7
    0,                       !- Field 8
    Until: 07:00,            !- Field 9
    1,                       !- Field 10
    Until: 10:15,            !- Field 11
    0,                       !- Field 12
    Until: 11:00,            !- Field 13
    1,                       !- Field 14
    Until: 14:15,            !- Field 15
    0,                       !- Field 16
    Until: 15:00,            !- Field 17
    1,                       !- Field 18
    Until: 18:15,            !- Field 19
    0,                       !- Field 20
    Until: 19:00,            !- Field 21
    1,                       !- Field 22
    Until: 22:15,            !- Field 23
    0,                       !- Field 24
    Until: 23:00,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    D05 - Produce Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 03:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:45,            !- Field 5
    1,                       !- Field 6
    Until: 07:00,            !- Field 7
    0,                       !- Field 8
    Until: 07:45,            !- Field 9
    1,                       !- Field 10
    Until: 11:00,            !- Field 11
    0,                       !- Field 12
    Until: 11:45,            !- Field 13
    1,                       !- Field 14
    Until: 15:00,            !- Field 15
    0,                       !- Field 16
    Until: 15:45,            !- Field 17
    1,                       !- Field 18
    Until: 19:00,            !- Field 19
    0,                       !- Field 20
    Until: 19:45,            !- Field 21
    1,                       !- Field 22
    Until: 23:00,            !- Field 23
    0,                       !- Field 24
    Until: 23:45,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    D06 - Produce Islands_defrost_2_defrosts_per_day_30_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:30,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D07 - Floral Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:30,            !- Field 3
    0,                       !- Field 4
    Until: 02:15,            !- Field 5
    1,                       !- Field 6
    Until: 05:30,            !- Field 7
    0,                       !- Field 8
    Until: 06:15,            !- Field 9
    1,                       !- Field 10
    Until: 09:30,            !- Field 11
    0,                       !- Field 12
    Until: 10:15,            !- Field 13
    1,                       !- Field 14
    Until: 13:30,            !- Field 15
    0,                       !- Field 16
    Until: 14:15,            !- Field 17
    1,                       !- Field 18
    Until: 17:30,            !- Field 19
    0,                       !- Field 20
    Until: 18:15,            !- Field 21
    1,                       !- Field 22
    Until: 21:30,            !- Field 23
    0,                       !- Field 24
    Until: 22:15,            !- Field 25
    1,                       !- Field 26
    Until: 24:00,            !- Field 27
    0;                       !- Field 28

Schedule:Compact,
    D08 - Service Bakery Cases_defrost_4_defrosts_per_day_20_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:20,            !- Field 3
    0,                       !- Field 4
    Until: 00:40,            !- Field 5
    1,                       !- Field 6
    Until: 06:20,            !- Field 7
    0,                       !- Field 8
    Until: 06:40,            !- Field 9
    1,                       !- Field 10
    Until: 12:20,            !- Field 11
    0,                       !- Field 12
    Until: 12:40,            !- Field 13
    1,                       !- Field 14
    Until: 18:20,            !- Field 15
    0,                       !- Field 16
    Until: 18:40,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

Schedule:Compact,
    D09 - Prepared Foods Cases_defrost_4_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:45,            !- Field 5
    1,                       !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 08:45,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0,                       !- Field 12
    Until: 14:45,            !- Field 13
    1,                       !- Field 14
    Until: 20:00,            !- Field 15
    0,                       !- Field 16
    Until: 20:45,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

Schedule:Compact,
    D10 - Prepared Foods Cases_defrost_4_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:45,            !- Field 3
    0,                       !- Field 4
    Until: 03:30,            !- Field 5
    1,                       !- Field 6
    Until: 08:45,            !- Field 7
    0,                       !- Field 8
    Until: 09:30,            !- Field 9
    1,                       !- Field 10
    Until: 14:45,            !- Field 11
    0,                       !- Field 12
    Until: 15:30,            !- Field 13
    1,                       !- Field 14
    Until: 20:45,            !- Field 15
    0,                       !- Field 16
    Until: 21:30,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

!************************************  END of *DISPLAY CASES* DEFROST and DRIPDOWN SCHEDULES
Schedule:Compact,
    A05 - Grocery Freezer_defrost_2_defrosts_per_day_45_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:45,            !- Field 5
    1,                       !- Field 6
    Until: 21:00,            !- Field 7
    0,                       !- Field 8
    Until: 21:45,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    A05 - Grocery Freezer_dripdown_2_defrosts_per_day_45_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:50,            !- Field 5
    1,                       !- Field 6
    Until: 21:00,            !- Field 7
    0,                       !- Field 8
    Until: 21:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    B04 - Bakery Freezer_defrost_2_defrosts_per_day_45_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:45,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 20:45,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    B04 - Bakery Freezer_dripdown_2_defrosts_per_day_45_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:50,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 20:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    C10 - Dairy Cooler_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:00,            !- Field 5
    1,                       !- Field 6
    Until: 12:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    C10 - Dairy Cooler_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 00:00,            !- Field 3
    0,                       !- Field 4
    Until: 01:00,            !- Field 5
    1,                       !- Field 6
    Until: 12:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    C11 - Beer Cooler_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    C11 - Beer Cooler_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D11 - Meat Cooler_defrost_2_defrosts_per_day_20_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:20,            !- Field 5
    1,                       !- Field 6
    Until: 22:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:20,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D11 - Meat Cooler_dripdown_2_defrosts_per_day_20_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:00,            !- Field 3
    0,                       !- Field 4
    Until: 10:25,            !- Field 5
    1,                       !- Field 6
    Until: 22:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:25,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D12 - Meat Prep_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 11:00,            !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 23:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    D12 - Meat Prep_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 11:00,            !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 23:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    D13 - Bloom Box_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    1,                       !- Field 4
    Until: 12:00,            !- Field 5
    0,                       !- Field 6
    Until: 13:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    D13 - Bloom Box_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    1,                       !- Field 4
    Until: 12:00,            !- Field 5
    0,                       !- Field 6
    Until: 13:00,            !- Field 7
    1,                       !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    D14 - Deli Cooler_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D14 - Deli Cooler_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 14:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D15 - Produce Cooler_defrost_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:00,            !- Field 5
    1,                       !- Field 6
    Until: 14:00,            !- Field 7
    0,                       !- Field 8
    Until: 15:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D15 - Produce Cooler_dripdown_2_defrosts_per_day_60_min_plus_0_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 02:00,            !- Field 3
    0,                       !- Field 4
    Until: 03:00,            !- Field 5
    1,                       !- Field 6
    Until: 14:00,            !- Field 7
    0,                       !- Field 8
    Until: 15:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D16 - Fish Cooler_defrost_2_defrosts_per_day_20_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:30,            !- Field 3
    0,                       !- Field 4
    Until: 10:50,            !- Field 5
    1,                       !- Field 6
    Until: 22:30,            !- Field 7
    0,                       !- Field 8
    Until: 22:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    D16 - Fish Cooler_dripdown_2_defrosts_per_day_20_min_plus_5_min_dripdown,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:30,            !- Field 3
    0,                       !- Field 4
    Until: 10:55,            !- Field 5
    1,                       !- Field 6
    Until: 22:30,            !- Field 7
    0,                       !- Field 8
    Until: 22:55,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Walk-In Stocking Dr Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    0.0588,                  !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Restocking Walk-In Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,             !- Field 3
    0,                       !- Field 4
    Until: 5:00,             !- Field 5
    725,                     !- Field 6
    Until: 6:00,             !- Field 7
    417,                     !- Field 8
    Until: 7:00,             !- Field 9
    290,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00,             !- Field 14
    0,                       !- Field 15
    Until: 5:00,             !- Field 16
    125,                     !- Field 17
    Until: 6:00,             !- Field 18
    117,                     !- Field 19
    Until: 7:00,             !- Field 20
    90,                      !- Field 21
    Until: 19:00,            !- Field 22
    0,                       !- Field 23
    Until: 20:00,            !- Field 24
    125,                     !- Field 25
    Until: 21:00,            !- Field 26
    117,                     !- Field 27
    Until: 22:00,            !- Field 28
    90,                      !- Field 29
    Until: 24:00,            !- Field 30
    0;                       !- Field 31

Schedule:Compact,
    Restocking Display Case Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 14:00,            !- Field 5
    50,                      !- Field 6
    Until: 15:00,            !- Field 7
    35,                      !- Field 8
    Until: 24:00,            !- Field 9
    0;                       !- Field 10

Schedule:Compact,
    DHW Schedule,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 1:00,             !- Field 3
    0.04,                    !- Field 4
    Until: 3:00,             !- Field 5
    0.05,                    !- Field 6
    Until: 7:00,             !- Field 7
    0.04,                    !- Field 8
    Until: 8:00,             !- Field 9
    0.15,                    !- Field 10
    Until: 9:00,             !- Field 11
    0.23,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.32,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.41,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.61,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 16:00,            !- Field 25
    0.45,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.46,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.47,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.42,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.34,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.33,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.23,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.13,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.08,                    !- Field 42
    For: Saturdays,          !- Field 43
    Until: 1:00,             !- Field 44
    0.11,                    !- Field 45
    Until: 2:00,             !- Field 46
    0.1,                     !- Field 47
    Until: 3:00,             !- Field 48
    0.08,                    !- Field 49
    Until: 6:00,             !- Field 50
    0.06,                    !- Field 51
    Until: 7:00,             !- Field 52
    0.07,                    !- Field 53
    Until: 8:00,             !- Field 54
    0.2,                     !- Field 55
    Until: 9:00,             !- Field 56
    0.24,                    !- Field 57
    Until: 10:00,            !- Field 58
    0.27,                    !- Field 59
    Until: 11:00,            !- Field 60
    0.42,                    !- Field 61
    Until: 12:00,            !- Field 62
    0.54,                    !- Field 63
    Until: 13:00,            !- Field 64
    0.59,                    !- Field 65
    Until: 14:00,            !- Field 66
    0.6,                     !- Field 67
    Until: 15:00,            !- Field 68
    0.49,                    !- Field 69
    Until: 16:00,            !- Field 70
    0.48,                    !- Field 71
    Until: 17:00,            !- Field 72
    0.47,                    !- Field 73
    Until: 18:00,            !- Field 74
    0.46,                    !- Field 75
    Until: 19:00,            !- Field 76
    0.44,                    !- Field 77
    Until: 20:00,            !- Field 78
    0.36,                    !- Field 79
    Until: 21:00,            !- Field 80
    0.29,                    !- Field 81
    Until: 22:00,            !- Field 82
    0.22,                    !- Field 83
    Until: 23:00,            !- Field 84
    0.16,                    !- Field 85
    Until: 24:00,            !- Field 86
    0.13,                    !- Field 87
    For: Sundays AllOtherDays,  !- Field 88
    Until: 3:00,             !- Field 89
    0.07,                    !- Field 90
    Until: 6:00,             !- Field 91
    0.06,                    !- Field 92
    Until: 7:00,             !- Field 93
    0.07,                    !- Field 94
    Until: 8:00,             !- Field 95
    0.1,                     !- Field 96
    Until: 9:00,             !- Field 97
    0.12,                    !- Field 98
    Until: 10:00,            !- Field 99
    0.14,                    !- Field 100
    Until: 11:00,            !- Field 101
    0.29,                    !- Field 102
    Until: 12:00,            !- Field 103
    0.31,                    !- Field 104
    Until: 14:00,            !- Field 105
    0.36,                    !- Field 106
    Until: 15:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 16:00,            !- Field 109
    0.35,                    !- Field 110
    Until: 17:00,            !- Field 111
    0.37,                    !- Field 112
    Until: 18:00,            !- Field 113
    0.34,                    !- Field 114
    Until: 19:00,            !- Field 115
    0.25,                    !- Field 116
    Until: 20:00,            !- Field 117
    0.27,                    !- Field 118
    Until: 21:00,            !- Field 119
    0.21,                    !- Field 120
    Until: 22:00,            !- Field 121
    0.16,                    !- Field 122
    Until: 23:00,            !- Field 123
    0.1,                     !- Field 124
    Until: 24:00,            !- Field 125
    0.06;                    !- Field 126

Schedule:Compact,
    Reach-In Door Opening Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    0.0235,                  !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Exhaust_Fan_Always_Balanced,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Occupied_Ventilation_6am_11pm,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,             !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    ConstantSalesOA,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:00,            !- Field 5
    .367572,                       !- Field 6
	Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 23:00,            !- Field 5
    0.367572,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8
	
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On/Available,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off/Unavailable,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Dual-Mode Thermostat Schedule,  !- Name
    Tstat Control Types,     !- Schedule Type Limits Name
    4;                       !- Hourly Value
Schedule:Constant,														!Chuck, this is a 'dummy' schedule that will be constant changed by the EMS code based on the space temperature and max dew-point setpoint
    Sales Humidity Max SetPt,      !- Name
    Humidity,                !- Schedule Type Limits Name
    100;                      !- Hourly Value
Schedule:Constant,														!Chuck, this is a 'dummy' schedule that will be constant changed by the EMS code based on the space temperature and max dew-point setpoint
    Service Humidity Max SetPt,      !- Name
    Humidity,                !- Schedule Type Limits Name
    100;                      !- Hourly Value	
Schedule:Constant,														!Chuck, this is a 'dummy' schedule that will be constant changed by the EMS code based on the space temperature and max dew-point setpoint
    Office Humidity Max SetPt,      !- Name
    Humidity,                !- Schedule Type Limits Name
    100;                      !- Hourly Value	
Schedule:Constant,														!Chuck, this is a 'dummy' schedule that will be constant changed by the EMS code based on the space temperature and max dew-point setpoint
    Backroom Humidity Max SetPt,      !- Name
    Humidity,                !- Schedule Type Limits Name
    100;                      !- Hourly Value	
Schedule:Constant,
    Humidity Min SetPt,      !- Name
    Humidity,                !- Schedule Type Limits Name
    1;                       !- Hourly Value
Schedule:Constant,
    Activity:Sales:Schedule, !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    180;                     !- Hourly Value
Schedule:Constant,
    Activity:Service:Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    207;                     !- Hourly Value
Schedule:Constant,
    Activity:Office:Schedule,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    126;                     !- Hourly Value
Schedule:Constant,
    Activity:Backroom:Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    216;                     !- Hourly Value
Schedule:Constant,
    DHW Temp Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    62.7777777777778;        !- Hourly Value

Material,
    Metal:Surface,           !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}
Material,
    Roof:BuiltUp,            !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460;                    !- Specific Heat {J/kg-K}
Material,
    Tile:Ceiling:Acoustic,   !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}
Material,
    Floor:Concrete:4in:140PCF,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2242.58487235442,        !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
	0.1 , ! Thermal Absorptance									Chuck, Ian reduced these to 0.1 from their defaults which are around 0.9 to represent the fact that furniture and other items will be blocking the radiative heat transfer from the floor
	0.1, ! Solar Absorptance
	0.1; ! Visible Absorptance
Material,
    Wall:CMU:8in:115PCF:SolidGrouted,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.31535834644226,        !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    911;                     !- Specific Heat {J/kg-K}

Material,
    Wall:GypBoard:5/8in,     !- Name
    Smooth,                  !- Roughness
    0.015875,                !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Roof:IEAD:CZ1-7(R15),    !- Name
    MediumRough,             !- Roughness
    0.064733009853,          !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Roof:IEAD:CZ8(R20),      !- Name
    MediumRough,             !- Roughness
    0.086310679804,          !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ1-2 (NoResist),  !- Name
    MediumRough,             !- Roughness
    0.00000254,              !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ3-4(R5.7),!- Name
    MediumRough,             !- Roughness
    0.0245985436908,         !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ5(R7.6),  !- Name
    MediumRough,             !- Roughness
    0.0327980583306,         !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ6(R9.5),  !- Name
    MediumRough,             !- Roughness
    0.040997572818,          !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ7(R11.4), !- Name
    MediumRough,             !- Roughness
    0.0491970873816,         !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:Polyiso:CZ8(R13.3), !- Name
    MediumRough,             !- Roughness
    0.0573966019452,         !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Fill:Compacted,          !- Name
    Rough,                   !- Roughness
    0.4572,                  !- Thickness {m}
    0.063448,                !- Conductivity {W/m-K}
    1521.75305952457,        !- Density {kg/m3}
    920.480000000001;        !- Specific Heat {J/kg-K}

Material,
    Floor:Polyiso (0.5in),   !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Wall:NoWall,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Door:Swing:CZ1-7(U0.7),  !- Name
    MediumRough,             !- Roughness
    0.25158599187815;        !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Door:Swing:CZ8(U0.5),    !- Name
    MediumRough,             !- Roughness
    0.352220388523744;       !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Door:NonSwing:CZ1-5(U1.45),  !- Name
    MediumRough,             !- Roughness
    0.121455306314625;       !- Thermal Resistance {m2-K/W}

Material:NoMass,
    Door:NonSwing:CZ6-8(U0.5),  !- Name
    MediumRough,             !- Roughness
    0.352220388523744;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air:Wall,                !- Name
    0.107427218499742;       !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Air:Ceiling,             !- Name
    0.119754932098073;       !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Window:CZ1-2,            !- Name
    6.92748086,              !- U-Factor {W/m2-K}
    0.25;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Window:CZ3C,             !- Name
    6.92748086,              !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Window:CZ3AB,            !- Name
    3.23660991,              !- U-Factor {W/m2-K}
    0.25;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Window:CZ4-6,            !- Name
    3.23660991,              !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Window:CZ7,              !- Name
    3.23660991,              !- U-Factor {W/m2-K}
    0.49;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    Window:CZ8,              !- Name
    2.61200098,              !- U-Factor {W/m2-K}
    0.49;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Door:Swing,              !- Name
    Metal:Surface,           !- Outside Layer
    Door:Swing:CZ1-7(U0.7),  !- Layer 2
    Metal:Surface;           !- Layer 3

Construction,
    Floor:Exterior,          !- Name
    Floor:Concrete:4in:140PCF;  !- Outside Layer

Construction,
    Roof:Open,               !- Name
    Roof:BuiltUp,            !- Outside Layer
    Roof:IEAD:CZ1-7(R15),    !- Layer 2
    Metal:Surface;           !- Layer 3

Construction,
    Ceiling:Interior,        !- Name
    Tile:Ceiling:Acoustic;   !- Outside Layer

Construction,
    Door:Non-Swing,          !- Name
    Metal:Surface,           !- Outside Layer
    Door:NonSwing:CZ1-5(U1.45),  !- Layer 2
    Metal:Surface;           !- Layer 3

Construction,
    Wall:Exterior,           !- Name
    Wall:Polyiso:CZ1-2 (NoResist),  !- Outside Layer
    Wall:CMU:8in:115PCF:SolidGrouted;  !- Layer 2

Construction,
    Window:Exterior,         !- Name
    Window:CZ1-2;            !- Outside Layer

Construction,
    Wall:Interior,           !- Name
    Wall:GypBoard:5/8in,     !- Outside Layer
    Air:Wall,                !- Layer 2
    Wall:GypBoard:5/8in;     !- Layer 3

Construction,
    Wall:AirSpace,           !- Name
    Wall:NoWall;             !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Zone:Sales,              !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone:Refrigeration,      !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    10.668,                  !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone:Office,             !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone:Service,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Zone:Backroom,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ZoneList:Sales,          !- Name
    Zone:Sales,              !- Zone 1 Name
    Zone:Refrigeration;      !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Floor:Sales,             !- Name
    Floor,                   !- Surface Type
    Floor:Exterior,          !- Construction Name
    Zone:Sales,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof:Sales,              !- Name
    Roof,                    !- Surface Type
    Roof:Open,               !- Construction Name
    Zone:Sales,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Sales:Backroom,     !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Sales,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Backroom:Sales,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Sales:Refrigeration,!- Name
    Wall,                    !- Surface Type
    Wall:AirSpace,           !- Construction Name
    Zone:Sales,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Refrigeration:Sales,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    10.668,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    10.668,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Sales:Office,       !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Sales,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Office:Sales,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    10.668,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    10.668,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SouthWall:Sales,         !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Sales,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    WestWall:Sales,          !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Sales,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor:Refrigeration,     !- Name
    Floor,                   !- Surface Type
    Floor:Exterior,          !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    42.672,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    42.672,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof:Refrigeration,      !- Name
    Roof,                    !- Surface Type
    Roof:Open,               !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    42.672,                  !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    42.672,                  !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Refrigeration:Backroom,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Backroom:Refrigeration,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    42.672,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    42.672,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    42.672,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    42.672,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Refrigeration:Service,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Service:Refrigeration,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    42.672,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    42.672,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Refrigeration:Office,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Office:Refrigeration,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Refrigeration:Sales,!- Name
    Wall,                    !- Surface Type
    Wall:AirSpace,           !- Construction Name
    Zone:Refrigeration,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Sales:Refrigeration,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    42.672,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    42.672,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor:Office,            !- Name
    Floor,                   !- Surface Type
    Floor:Exterior,          !- Construction Name
    Zone:Office,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    10.668,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    10.668,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof:Office,             !- Name
    Roof,                    !- Surface Type
    Roof:Open,               !- Construction Name
    Zone:Office,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    10.668,                  !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    10.668,                  !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Office:Refrigeration,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Office,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Refrigeration:Office,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    10.668,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    10.668,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    10.668,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    10.668,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Office:Service,     !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Office,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Service:Office,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    10.668,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    10.668,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SouthWall:Office,        !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Office,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Office:Sales,       !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Office,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Sales:Office,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    10.668,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    10.668,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor:Backroom,          !- Name
    Floor,                   !- Surface Type
    Floor:Exterior,          !- Construction Name
    Zone:Backroom,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof:Backroom,           !- Name
    Roof,                    !- Surface Type
    Roof:Open,               !- Construction Name
    Zone:Backroom,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NorthWall:Backroom,      !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Backroom,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Backroom:Service,   !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Backroom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Service:Backroom,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Backroom:Refrigeration,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Backroom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Refrigeration:Backroom,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    39.188136,               !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    39.188136,               !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Backroom:Sales,     !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Backroom,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Sales:Backroom,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.188136,               !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.188136,               !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    WestWall:Backroom,       !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Backroom,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor:Service,           !- Name
    Floor,                   !- Surface Type
    Floor:Exterior,          !- Construction Name
    Zone:Service,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.628,                  !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    71.628,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof:Service,            !- Name
    Roof,                    !- Surface Type
    Roof:Open,               !- Construction Name
    Zone:Service,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.628,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    71.628,                  !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    7.62,                    !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    7.62,                    !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NorthWall:Service,       !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.628,                  !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    71.628,                  !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EastWall:Service,        !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.628,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    71.628,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.628,                  !- Vertex 3 X-coordinate {m}
    60.96,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.628,                  !- Vertex 4 X-coordinate {m}
    60.96,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SouthWall:Service,       !- Name
    Wall,                    !- Surface Type
    Wall:Exterior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.628,                  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.628,                  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Service:Office,     !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Office:Service,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    10.668,                  !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    10.668,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Service:Refrigeration,  !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Refrigeration:Service,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    53.34,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    53.34,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    10.668,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    10.668,                  !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Wall:Service:Backroom,   !- Name
    Wall,                    !- Surface Type
    Wall:Interior,           !- Construction Name
    Zone:Service,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall:Backroom:Service,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    60.96,                   !- Vertex 1 X-coordinate {m}
    60.96,                   !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    60.96,                   !- Vertex 2 X-coordinate {m}
    60.96,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.96,                   !- Vertex 3 X-coordinate {m}
    53.34,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.96,                   !- Vertex 4 X-coordinate {m}
    53.34,                   !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    SouthWindow:Sales,       !- Name
    Window,                  !- Surface Type
    Window:Exterior,         !- Construction Name
    SouthWall:Sales,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.6096,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    0.6096,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9144,                  !- Vertex 2 Z-coordinate {m}
    38.4048,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    38.4048,                 !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! Occupancy Densities for Space Types per ASHRAE 90.1-2004 User Manual Table G-B.
! Activity Levels from EnergyPlus Input-Output reference.
! Radiant Fractions per ASHRAE Fundamentals at High Velocity.
!  * Sales Zone considered Building Type: Retail. Occupancy Schedules per ASHRAE 90.1-2004 User Manual Table G-L.
!    - Sales Zone Activity assumed to be equivalent to Walking About (180W/person)
!  * Service Zone Occupancy Densities per ASHRAE 90.1-2004 User Manual Table G-H (Light Manufacturing).
!  * Service Zone Occupancy Schedules per ASHRAE 90.1-2004 User Manual Table G-K (Restaurant).
!    - Separated classifications of Service Zone is result of area having the culinary demands of a restaurant without dine-in occupancy.
!    - Service Zone Activity assumed to be equivalent to Cooking (207W/person)
!  * Office Zone considered Building Type: Office. Occupancy Schedules per ASHRAE 90.1-2004 User Manual Table G-I.
!    - Office Zone Activity assumed to be equivalent to Filing, Seated (126W/person)
!  * Backroom Zone considered Building Type: Warehouse. Occupancy Schedules per ASHRAE 90.1-2004 User Manual Table G-N.
!    - Backroom Zone Activity assumed to be equivalent to Lifting/Packing (216W/person)
People,
    Occupancy:Sales,         !- Name
    ZoneList:Sales,          !- Zone or ZoneList Name
    Occupancy:Sales:Schedule,!- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    27.8681919980946,        !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity:Sales:Schedule; !- Activity Level Schedule Name

People,
    Occupancy:Service,       !- Name
    Zone:Service,            !- Zone or ZoneList Name
    Occupancy:Service:Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    69.6704799952364,        !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity:Service:Schedule;  !- Activity Level Schedule Name

People,
    Occupancy:Office,        !- Name
    Zone:Office,             !- Zone or ZoneList Name
    Occupancy:Office:Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    25.54584266492,          !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity:Office:Schedule;!- Activity Level Schedule Name

People,
    Occupancy:Backroom,      !- Name
    Zone:Backroom,           !- Zone or ZoneList Name
    Occupancy:Backroom:Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1393.40959990473,        !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity:Backroom:Schedule;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! Lighting Densities for Space Types per ASHRAE 90.1-2004 Table 9.6.1.
! Radiant/Visible Fractions from EnergyPlus Input-Output reference.
!  * Sales Zone LPD considered Suspended - Retail Sales Area. Lighting schedules per ASHRAE 90.1-2004 User Manual Table G-L (Retail).
!  * Service Zone LPD considered Recessed - Food Preparation. Lighting schedules per ASHRAE 90.1-2004 User Manual Table G-K (Restaurant).
!  * Office Zone LPD considered Recessed - Office-Open Plan. Lighting schedules per ASHRAE 90.1-2004 User Manual Table G-I (Office).
!  * Backroom Zone LPD considered Suspended - Warehouse Medium/Bulky Material Storage. Lighting schedules per ASHRAE 90.1-2004 User Manual Table G-N (Warehouse).
Lights,
    Lighting:Sales,          !- Name
    ZoneList:Sales,          !- Zone or ZoneList Name
    Lighting:Sales:Schedule, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.2986477084065,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    Lighting;                !- End-Use Subcategory

Lights,
    Lighting:Service,        !- Name
    Zone:Service,            !- Zone or ZoneList Name
    Lighting:Service:Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925000517,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    Lighting;                !- End-Use Subcategory

Lights,
    Lighting:Office,         !- Name
    Zone:Office,             !- Zone or ZoneList Name
    Lighting:Office:Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.8403014583807,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    Lighting;                !- End-Use Subcategory

Lights,
    Lighting:Backroom,       !- Name
    Zone:Backroom,           !- Zone or ZoneList Name
    Lighting:Backroom:Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.61112833336778,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    Lighting;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! Electric Receptacle Densities for Space Types per ASHRAE 90.1-2004 User Manual Table G-B.
!  * Sales Zone considered Building Type: Retail. Receptacle schedules per ASHRAE 90.1-2004 User Manual Table G-L.
!  * Service Zone Electric Receptacle Densities per ASHRAE 90.1-2004 User Manual Table G-H (Light Manufacturing).
!  * Service Zone Electric Receptacle Schedules per ASHRAE 90.1-2004 User Manual Table G-K (Restaurant).
!    - Separated classifications of Service Zone is result of area having the culinary demands of a restaurant without dine-in occupancy.
!  * Office Zone considered Building Type: Office. Receptacle schedules per ASHRAE 90.1-2004 User Manual Table G-I.
!  * Backroom Zone considered Building Type: Warehouse. Receptacle schedules per ASHRAE 90.1-2004 User Manual Table G-N.
ElectricEquipment,
    ElecEquipment:Sales,     !- Name
    ZoneList:Sales,          !- Zone or ZoneList Name
    Equipment:Sales:Schedule,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.69097760417743,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    MELs;                    !- End-Use Subcategory

ElectricEquipment,
    ElecEquipment:Service,   !- Name
    Zone:Service,            !- Zone or ZoneList Name
    Equipment:Service:Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.15278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    MELs;                    !- End-Use Subcategory

ElectricEquipment,
    ElecEquipment:Office,    !- Name
    Zone:Office,             !- Zone or ZoneList Name
    Equipment:Office:Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07293281253229,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    MELs;                    !- End-Use Subcategory

ElectricEquipment,
    ElecEquipment:Backroom,  !- Name
    Zone:Backroom,           !- Zone or ZoneList Name
    Equipment:Backroom:Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.07639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    MELs;                    !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

! Gas Equipment for Service Zone based upon typical Double Rack Oven for baked goods.
!  * Service Zone Gas Equipment Schedules per ASHRAE 90.1-2004 User Manual Table G-K (Restaurant).
GasEquipment,
    BakeryOven:Service,      !- Name
    Zone:Service,            !- Zone or ZoneList Name
    GasEquipment:Service:Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    102574.885,              !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.8,                     !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Sales:Infiltration,      !- Name
    ZoneList:Sales,          !- Zone or ZoneList Name
    Infiltration:Sales:Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1626,                  !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Service:Infiltration,    !- Name
    Zone:Service,            !- Zone or ZoneList Name
    Infiltration:Service:Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2199,                  !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office:Infiltration,     !- Name
    Zone:Office,             !- Zone or ZoneList Name
    Infiltration:Office:Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2411,                  !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Backroom:Infiltration,   !- Name
    Zone:Backroom,           !- Zone or ZoneList Name
    Infiltration:Backroom:Schedule,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.2318,                  !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    Sales:Service:Mixing,    !- Name
    Zone:Service,            !- Zone Name
    ConstantSalesOA,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    9.29,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Zone:Sales,              !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECROSSMIXING ===========

ZoneCrossMixing,
    Sales:Refrigeration:CrossMixing,  !- Name
    Zone:Sales,              !- Zone Name
    Always On/Available,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    4.13,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Zone:Refrigeration;      !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

! Based upon ASHRAE 90.1-2004 allowance of 0.2W per ft² of exterior surface area for perimeter lighting and 0.15W per ft² of parking lot lighting.
! Assumed 100,000 ft² parking area.
Exterior:Lights,
    Lighting:Exterior,       !- Name
    Always On/Available,     !- Schedule Name
    19350.4,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

!DesignSpecification:OutdoorAir,
!    Zone:Sales:OutsideAir,   !- Name
!    Sum,                     !- Outdoor Air Method
!    3.54000044745606E-03,    !- Outdoor Air Flow per Person {m3/s-person}
!    3.04800609601219E-04,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Outdoor Air Flow per Zone {m3/s}
!    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    HVAC:Sales:Schedule;     !- Outdoor Air Flow Rate Fraction Schedule Name

!DesignSpecification:OutdoorAir,
!    Zone:Service:OutsideAir, !- Name
!    Sum,                     !- Outdoor Air Method
!    3.54000044745606E-03,    !- Outdoor Air Flow per Person {m3/s-person}
!    3.04800609601219E-04,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Outdoor Air Flow per Zone {m3/s}
!    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    HVAC:Service:Schedule;   !- Outdoor Air Flow Rate Fraction Schedule Name

!DesignSpecification:OutdoorAir,
 !   Zone:Office:OutsideAir,  !- Name
 !   Sum,                     !- Outdoor Air Method
!    2.36000029830404E-03,    !- Outdoor Air Flow per Person {m3/s-person}
!    3.04800609601219E-04,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Outdoor Air Flow per Zone {m3/s}
!    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    HVAC:Office:Schedule;    !- Outdoor Air Flow Rate Fraction Schedule Name

!DesignSpecification:OutdoorAir,
 !   Zone:Backroom:OutsideAir,!- Name
!    Sum,                     !- Outdoor Air Method
!    ,                        !- Outdoor Air Flow per Person {m3/s-person}
!    3.04800609601219E-04,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
!    ,                        !- Outdoor Air Flow per Zone {m3/s}
!    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
!    HVAC:Backroom:Schedule;  !- Outdoor Air Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Zone:Sales:AirDistribution,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone:Service:AirDistribution,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone:Office:AirDistribution,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Zone:Backroom:AirDistribution,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    ZoneList:Sales,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    10,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    29.4444444444444,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,   !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone:Sales:AirDistribution;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone:Service,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222222,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    , !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone:Service:AirDistribution;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone:Office,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    33.3333333333333,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone:Office:AirDistribution;  !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Zone:Backroom,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    18.3333333333333,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222222,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,!- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Zone:Backroom:AirDistribution;  !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Sales RTU,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.3039907855616,         !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    10,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    10,                      !- Central Cooling Design Supply Air Temperature {C}
    29.4444444444444,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum,                 !- System Outdoor Air Method
    1;                       !- Zone Maximum Outdoor Air Fraction {dimensionless}

Sizing:System,
    Service RTU,             !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.231254247168001,       !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    10,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    32.2222222222222,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum,                 !- System Outdoor Air Method
    1;                       !- Zone Maximum Outdoor Air Fraction {dimensionless}

Sizing:System,
    Office RTU,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.1028845426176,         !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    10,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    33.3333333333333,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum,                 !- System Outdoor Air Method
    1;                       !- Zone Maximum Outdoor Air Fraction {dimensionless}

Sizing:System,
    Backroom RTU,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.14158423296,           !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    10,                      !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    10,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    26.6666666666667,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum,                 !- System Outdoor Air Method
    1;                       !- Zone Maximum Outdoor Air Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

! Humidity sensors set to max. 55%RH to not exceed rated display case operation.
ZoneControl:Humidistat,
    Zone:Sales:Humidistat,   !- Name
    Zone:Sales,              !- Zone Name
    Humidity Min SetPt,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Sales Humidity Max SetPt;!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Zone:Service:Humidistat, !- Name
    Zone:Service,            !- Zone Name
    Humidity Min SetPt,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Service Humidity Max SetPt;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Zone:Office:Humidistat,  !- Name
    Zone:Office,             !- Zone Name
    Humidity Min SetPt,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Office Humidity Max SetPt;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    Zone:Backroom:Humidistat,!- Name
    Zone:Backroom,           !- Zone Name
    Humidity Min SetPt,      !- Humidifying Relative Humidity Setpoint Schedule Name
    Backroom Humidity Max SetPt;  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

! Thermostat setpoints for Sales Zone per ASHRAE Refrigeration 2002 Chapter 47.
! Thermostat setpoints for other Zones per ASHRAE Applications 2003 Chapter 3.
ZoneControl:Thermostat,
    Zone:Sales:Thermostat,   !- Name
    Zone:Sales,              !- Zone or ZoneList Name
    Dual-Mode Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone:Sales:SetPoints;    !- Control 1 Name

ZoneControl:Thermostat,
    Zone:Service:Thermostat, !- Name
    Zone:Service,            !- Zone or ZoneList Name
    Dual-Mode Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone:Service:SetPoints;  !- Control 1 Name

ZoneControl:Thermostat,
    Zone:Office:Thermostat,  !- Name
    Zone:Office,             !- Zone or ZoneList Name
    Dual-Mode Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone:Office:SetPoints;   !- Control 1 Name

ZoneControl:Thermostat,
    Zone:Backroom:Thermostat,!- Name
    Zone:Backroom,           !- Zone or ZoneList Name
    Dual-Mode Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone:Backroom:SetPoints; !- Control 1 Name

ZoneControl:Thermostat,
    Zone:Refrigeration:Thermostat,  !- Name
    Zone:Refrigeration,      !- Zone or ZoneList Name
    Dual-Mode Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Zone:Refrigeration:SetPoints;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Zone:Sales:SetPoints,    !- Name
    SetHeat:Sales:Schedule,  !- Heating Setpoint Temperature Schedule Name
    SetCool:Sales:Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone:Service:SetPoints,  !- Name
    SetHeat:Service:Schedule,!- Heating Setpoint Temperature Schedule Name
    SetCool:Service:Schedule;!- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone:Office:SetPoints,   !- Name
    SetHeat:Office:Schedule, !- Heating Setpoint Temperature Schedule Name
    SetCool:Office:Schedule; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone:Backroom:SetPoints, !- Name
    SetHeat:Backroom:Schedule,  !- Heating Setpoint Temperature Schedule Name
    SetCool:Backroom:Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Zone:Refrigeration:SetPoints,  !- Name
    SetHeat:Refrigeration:Schedule,  !- Heating Setpoint Temperature Schedule Name
    SetCool:Refrigeration:Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Zone:Sales Air Terminal, !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Sales Equip Inlet,  !- Zone Supply Air Node Name
    39.16;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone:Service Air Terminal,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Service Equip Inlet 1,!- Zone Supply Air Node Name
    3.30363210240001;        !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:Uncontrolled,
    Zone:Office Air Terminal,!- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Office Equip Inlet, !- Zone Supply Air Node Name
    1.179868608;             !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:Uncontrolled,
    Zone:Backroom Air Terminal,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Backroom Equip Inlet,  !- Zone Supply Air Node Name
    2.35973721600001;        !- Maximum Air Flow Rate {m3/s}
AirTerminal:SingleDuct:Uncontrolled,
    Zone:Refrigeration Air Terminal,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration Equip Inlet,  !- Zone Supply Air Node Name
    17.4;                !- Maximum Air Flow Rate {m3/s}	


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone:Sales Equipment,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone:Sales Air Terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence
    

ZoneHVAC:EquipmentList,
    Zone:Service Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone:Service Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:OutdoorAirUnit,  !- Zone Equipment 1 Object Type
    MAU_Service_Zone,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2;                       !- Zone Equipment 1 Heating or No-Load Sequence
	

ZoneHVAC:EquipmentList,
    Zone:Office Equipment,   !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone:Office Air Terminal,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone:Backroom Equipment, !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone:Backroom Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone:Refrigeration Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone:Refrigeration Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone:Sales,              !- Zone Name
    Zone:Sales Equipment,    !- Zone Conditioning Equipment List Name
    Zone:Sales Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,  !- Zone Air Exhaust Node or NodeList Name
    Zone:Sales Air Node,     !- Zone Air Node Name
    Zone:Sales Return Outlet;!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone:Service,            !- Zone Name
    Zone:Service Equipment,  !- Zone Conditioning Equipment List Name
    Zone:Service Equip Inlets,!- Zone Air Inlet Node or NodeList Name
    Zone:Service Equip Outlet,                        !- Zone Air Exhaust Node or NodeList Name
    Zone:Service Air Node,   !- Zone Air Node Name
    Zone:Service Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone:Office,             !- Zone Name
    Zone:Office Equipment,   !- Zone Conditioning Equipment List Name
    Zone:Office Equip Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone:Office Air Node,    !- Zone Air Node Name
    Zone:Office Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone:Backroom,           !- Zone Name
    Zone:Backroom Equipment, !- Zone Conditioning Equipment List Name
    Zone:Backroom Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone:Backroom Air Node,  !- Zone Air Node Name
    Zone:Backroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone:Refrigeration,      !- Zone Name
    Zone:Refrigeration Equipment,  !- Zone Conditioning Equipment List Name
    Zone:Refrigeration Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone:Refrigeration Air Node,  !- Zone Air Node Name
    Zone:Refrigeration Return Outlet;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  Zone:Service Equip Inlets,
  Zone:Service Equip Inlet 1,
  Zone:Service Equip Inlet 2;


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Sales RTU Fan,           !- Name
    HVAC:Sales:Schedule,     !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    876.793129130206,        !- Pressure Rise {Pa}
    41.73,            !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sales RTU Furnace Outlet,!- Air Inlet Node Name
    Sales RTU Fan Outlet,    !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVAC Fans;               !- End-Use Subcategory

Fan:OnOff,
    Service RTU Fan,         !- Name
    HVAC:Service:Schedule,   !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    929.101810129452,        !- Pressure Rise {Pa}
    3.30363210240001,        !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Service RTU Furnace Outlet,  !- Air Inlet Node Name
    Service RTU Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVAC Fans;               !- End-Use Subcategory

Fan:OnOff,
    Office RTU Fan,          !- Name
    HVAC:Office:Schedule,    !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    966.465153700341,        !- Pressure Rise {Pa}
    1.179868608,             !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Office RTU Furnace Outlet,  !- Air Inlet Node Name
    Office RTU Fan Outlet,   !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVAC Fans;               !- End-Use Subcategory

Fan:OnOff,
    Backroom RTU Fan,        !- Name
    HVAC:Backroom:Schedule,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    939.065368415022,        !- Pressure Rise {Pa}
    2.35973721600001,        !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Backroom RTU Furnace Outlet,  !- Air Inlet Node Name
    Backroom RTU Fan Outlet, !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVAC Fans;               !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Sales RTU DX Coil,       !- Name
    Always On/Available,     !- Availability Schedule Name
    777356.3,                !- Gross Rated Total Cooling Capacity {W}
    0.75771,                 !- Gross Rated Sensible Heat Ratio
    3.44,                    !- Gross Rated Cooling COP {W/W}
    41.73,            !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sales RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Sales RTU DX Coil Outlet,!- Air Outlet Node Name
    DX Total Cooling Cap f(T),  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Total Cooling Cap f(m),  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX Energy Input Ratio f(T),  !- Energy Input Ratio Function of Temperature Curve Name
    DX Energy Input Ratio f(m),  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX Part Load Fraction,   !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    Sales CDX OSA Node,      !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Service RTU DX Coil,     !- Name
    Always On/Available,     !- Availability Schedule Name
    54684.7226911999,        !- Gross Rated Total Cooling Capacity {W}
    0.79866,                 !- Gross Rated Sensible Heat Ratio
    3.76,                    !- Gross Rated Cooling COP {W/W}
    3.30363210240001,        !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Service RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Service RTU DX Coil Outlet,  !- Air Outlet Node Name
    DX Total Cooling Cap f(T),  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Total Cooling Cap f(m),  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX Energy Input Ratio f(T),  !- Energy Input Ratio Function of Temperature Curve Name
    DX Energy Input Ratio f(m),  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX Part Load Fraction,   !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    Service CDX OSA Node,    !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Office RTU DX Coil,      !- Name
    Always On/Available,     !- Availability Schedule Name
    19530.258104,            !- Gross Rated Total Cooling Capacity {W}
    0.79866,                 !- Gross Rated Sensible Heat Ratio
    4.16,                    !- Gross Rated Cooling COP {W/W}
    1.179868608,             !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Office RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Office RTU DX Coil Outlet,  !- Air Outlet Node Name
    DX Total Cooling Cap f(T),  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Total Cooling Cap f(m),  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX Energy Input Ratio f(T),  !- Energy Input Ratio Function of Temperature Curve Name
    DX Energy Input Ratio f(m),  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX Part Load Fraction,   !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    Office CDX OSA Node,     !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    Backroom RTU DX Coil,    !- Name
    Always On/Available,     !- Availability Schedule Name
    39060.5162079999,        !- Gross Rated Total Cooling Capacity {W}
    0.79866,                 !- Gross Rated Sensible Heat Ratio
    4.11,                    !- Gross Rated Cooling COP {W/W}
    2.35973721600001,        !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Backroom RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Backroom RTU DX Coil Outlet,  !- Air Outlet Node Name
    DX Total Cooling Cap f(T),  !- Total Cooling Capacity Function of Temperature Curve Name
    DX Total Cooling Cap f(m),  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX Energy Input Ratio f(T),  !- Energy Input Ratio Function of Temperature Curve Name
    DX Energy Input Ratio f(m),  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX Part Load Fraction,   !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    Backroom CDX OSA Node,   !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Gas,
    Sales RTU Furnace,       !- Name
    Always On/Available,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    589279.74,          !- Nominal Capacity {W}
    Sales RTU DX Coil Outlet,!- Air Inlet Node Name
    Sales RTU Furnace Outlet;!- Air Outlet Node Name

Coil:Heating:Gas,
    Service RTU Furnace,     !- Name
    Always On/Available,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    45228.1975074999,        !- Nominal Capacity {W}
    Service RTU DX Coil Outlet,  !- Air Inlet Node Name
    Service RTU Furnace Outlet;  !- Air Outlet Node Name

Coil:Heating:Gas,
    Office RTU Furnace,      !- Name
    Always On/Available,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    16622.992792,            !- Nominal Capacity {W}
    Office RTU DX Coil Outlet,  !- Air Inlet Node Name
    Office RTU Furnace Outlet;  !- Air Outlet Node Name

Coil:Heating:Gas,
    Backroom RTU Furnace,    !- Name
    Always On/Available,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    26441.4607842,           !- Nominal Capacity {W}
    Backroom RTU DX Coil Outlet,  !- Air Inlet Node Name
    Backroom RTU Furnace Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DESUPERHEATER ===========

Coil:Heating:Desuperheater,
    Sales RTU Reheat Coil,   !- Name
    Always On/Available,     !- Availability Schedule Name
    0.3,                     !- Heat Reclaim Recovery Efficiency
    Sales RTU Fan Outlet,    !- Air Inlet Node Name
    Sales RTU Air Loop Outlet,  !- Air Outlet Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    Sales RTU DX Coil;       !- Heating Source Name

Coil:Heating:Desuperheater,
    Service RTU Reheat Coil, !- Name
    Always On/Available,     !- Availability Schedule Name
    0.3,                     !- Heat Reclaim Recovery Efficiency
    Service RTU Fan Outlet,  !- Air Inlet Node Name
    Service RTU Air Loop Outlet,  !- Air Outlet Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    Service RTU DX Coil;     !- Heating Source Name

Coil:Heating:Desuperheater,
    Office RTU Reheat Coil,  !- Name
    Always On/Available,     !- Availability Schedule Name
    0.3,                     !- Heat Reclaim Recovery Efficiency
    Office RTU Fan Outlet,   !- Air Inlet Node Name
    Office RTU Air Loop Outlet,  !- Air Outlet Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    Office RTU DX Coil;      !- Heating Source Name

Coil:Heating:Desuperheater,
    Backroom RTU Reheat Coil,!- Name
    Always On/Available,     !- Availability Schedule Name
    0.3,                     !- Heat Reclaim Recovery Efficiency
    Backroom RTU Fan Outlet, !- Air Inlet Node Name
    Backroom RTU Air Loop Outlet,  !- Air Outlet Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Heating Source Object Type
    Backroom RTU DX Coil;    !- Heating Source Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    Sales RTU,               !- Name
    Load,                    !- Control Type
    Zone:Sales,              !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    Always On/Available,     !- Availability Schedule Name
    Sales RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Sales RTU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Sales RTU Fan,           !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On/Available,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Sales RTU Furnace,       !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Sales RTU DX Coil,       !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Desuperheater,  !- Supplemental Heating Coil Object Type
    Sales RTU Reheat Coil,   !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Cooling Operation
    41.73,            !- Supply Air Flow Rate During Cooling Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply air Flow Rate Method During Heating Operation
    41.73,            !- Supply Air Flow Rate During Heating Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    41.73;            !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}

AirLoopHVAC:UnitarySystem,
    Service RTU,             !- Name
    Load,                    !- Control Type
    Zone:Service,            !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    Always On/Available,     !- Availability Schedule Name
    Service RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Service RTU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Service RTU Fan,         !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On/Available,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Service RTU Furnace,     !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Service RTU DX Coil,     !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Desuperheater,  !- Supplemental Heating Coil Object Type
    Service RTU Reheat Coil, !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Cooling Operation
    3.30363210240001,        !- Supply Air Flow Rate During Cooling Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply air Flow Rate Method During Heating Operation
    3.30363210240001,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    3.30363210240001;        !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}

AirLoopHVAC:UnitarySystem,
    Office RTU,              !- Name
    Load,                    !- Control Type
    Zone:Office,             !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    Always On/Available,     !- Availability Schedule Name
    Office RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Office RTU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Office RTU Fan,          !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On/Available,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Office RTU Furnace,      !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Office RTU DX Coil,      !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Desuperheater,  !- Supplemental Heating Coil Object Type
    Office RTU Reheat Coil,  !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Cooling Operation
    1.179868608,             !- Supply Air Flow Rate During Cooling Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply air Flow Rate Method During Heating Operation
    1.179868608,             !- Supply Air Flow Rate During Heating Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    1.179868608;             !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}

AirLoopHVAC:UnitarySystem,
    Backroom RTU,            !- Name
    Load,                    !- Control Type
    Zone:Backroom,           !- Controlling Zone or Thermostat Location
    CoolReheat,              !- Dehumidification Control Type
    Always On/Available,     !- Availability Schedule Name
    Backroom RTU Mixed Air Outlet,  !- Air Inlet Node Name
    Backroom RTU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Backroom RTU Fan,        !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Always On/Available,     !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Backroom RTU Furnace,    !- Heating Coil Name
    ,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Backroom RTU DX Coil,    !- Cooling Coil Name
    ,                        !- Use DOAS DX Cooling Coil
    ,                        !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
    LatentOrSensibleLoadControl,  !- Latent Load Control
    Coil:Heating:Desuperheater,  !- Supplemental Heating Coil Object Type
    Backroom RTU Reheat Coil,!- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method During Cooling Operation
    2.35973721600001,        !- Supply Air Flow Rate During Cooling Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Cooling Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply air Flow Rate Method During Heating Operation
    2.35973721600001,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    ,                        !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
    ,                        !- Fraction of Autosized Design Heating Supply Air Flow Rate
    ,                        !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    2.35973721600001;        !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Sales RTU OA Controller, !- Name
    Sales RTU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Sales RTU Air Loop Inlet,!- Return Air Node Name
    Sales RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Sales RTU OSA Node,      !- Actuator Node Name
    8.4843,                   !- Minimum Outdoor Air Flow Rate {m3/s}
    8.4843,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ConstantSalesOA;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    Service RTU OA Controller,  !- Name
    Service RTU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Service RTU Air Loop Inlet,  !- Return Air Node Name
    Service RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Service RTU OSA Node,    !- Actuator Node Name
    0.24,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Occupied_Ventilation_6am_11pm;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    Office RTU OA Controller,!- Name
    Office RTU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Office RTU Air Loop Inlet,  !- Return Air Node Name
    Office RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Office RTU OSA Node,     !- Actuator Node Name
    0.09,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    0.1,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Occupied_Ventilation_6am_11pm;  !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
    Backroom RTU OA Controller,  !- Name
    Backroom RTU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Backroom RTU Air Loop Inlet,  !- Return Air Node Name
    Backroom RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Backroom RTU OSA Node,   !- Actuator Node Name
    0.14,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    0.15,                    !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Occupied_Ventilation_6am_11pm;  !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Sales RTU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Sales RTU OA Controller; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Service RTU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Service RTU OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Office RTU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Office RTU OA Controller;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Backroom RTU OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Backroom RTU OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Sales RTU,               !- Name
    ,                        !- Controller List Name
    Sales RTU Availability Managers,  !- Availability Manager List Name
    41.73,          !- Design Supply Air Flow Rate {m3/s}
    Sales RTU BranchList,    !- Branch List Name
    ,                        !- Connector List Name
    Sales RTU Air Loop Inlet,!- Supply Side Inlet Node Name
    Sales RTU Return Air Outlet,  !- Demand Side Outlet Node Name
    Sales RTU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Sales RTU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Service RTU,             !- Name
    ,                        !- Controller List Name
    Service RTU Availability Managers,  !- Availability Manager List Name
    3.30363210240001,        !- Design Supply Air Flow Rate {m3/s}
    Service BranchList,      !- Branch List Name
    ,                        !- Connector List Name
    Service RTU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Service RTU Return Air Outlet,  !- Demand Side Outlet Node Name
    Service RTU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Service RTU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Office RTU,              !- Name
    ,                        !- Controller List Name
    Office RTU Availability Managers,  !- Availability Manager List Name
    1.179868608,             !- Design Supply Air Flow Rate {m3/s}
    Office BranchList,       !- Branch List Name
    ,                        !- Connector List Name
    Office RTU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Office RTU Return Air Outlet,  !- Demand Side Outlet Node Name
    Office RTU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Office RTU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Backroom RTU,            !- Name
    ,                        !- Controller List Name
    Backroom RTU Availability Managers,  !- Availability Manager List Name
    2.35973721600001,        !- Design Supply Air Flow Rate {m3/s}
    Backroom BranchList,     !- Branch List Name
    ,                        !- Connector List Name
    Backroom RTU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Backroom RTU Return Air Outlet,  !- Demand Side Outlet Node Name
    Backroom RTU Supply Path Inlet,  !- Demand Side Inlet Node Names
    Backroom RTU Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Sales RTU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Sales RTU OA Mixing Box; !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Service RTU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Service RTU OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Office RTU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Office RTU OA Mixing Box;!- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Backroom RTU OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Backroom RTU OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Sales RTU OA System,     !- Name
    Sales RTU OA System Controllers,  !- Controller List Name
    Sales RTU OA System Equipment,  !- Outdoor Air Equipment List Name
    Sales RTU Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Service RTU OA System,   !- Name
    Service RTU OA System Controllers,  !- Controller List Name
    Service RTU OA System Equipment,  !- Outdoor Air Equipment List Name
    Service RTU Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Office RTU OA System,    !- Name
    Office RTU OA System Controllers,  !- Controller List Name
    Office RTU OA System Equipment,  !- Outdoor Air Equipment List Name
    Office RTU Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Backroom RTU OA System,  !- Name
    Backroom RTU OA System Controllers,  !- Controller List Name
    Backroom RTU OA System Equipment,  !- Outdoor Air Equipment List Name
    Backroom RTU Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Sales RTU OA Mixing Box, !- Name
    Sales RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Sales RTU OSA Node,      !- Outdoor Air Stream Node Name
    Sales RTU Relief Air Outlet,  !- Relief Air Stream Node Name
    Sales RTU Air Loop Inlet;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    Service RTU OA Mixing Box,  !- Name
    Service RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Service RTU OSA Node,    !- Outdoor Air Stream Node Name
    Service RTU Relief Air Outlet,  !- Relief Air Stream Node Name
    Service RTU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Office RTU OA Mixing Box,!- Name
    Office RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Office RTU OSA Node,     !- Outdoor Air Stream Node Name
    Office RTU Relief Air Outlet,  !- Relief Air Stream Node Name
    Office RTU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Backroom RTU OA Mixing Box,  !- Name
    Backroom RTU Mixed Air Outlet,  !- Mixed Air Node Name
    Backroom RTU OSA Node,   !- Outdoor Air Stream Node Name
    Backroom RTU Relief Air Outlet,  !- Relief Air Stream Node Name
    Backroom RTU Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Sales RTU Zone Splitter, !- Name
    Sales RTU Supply Path Inlet,  !- Inlet Node Name
    Zone:Sales Equip Inlet,  !- Outlet 1 Node Name
    Zone:Refrigeration Equip Inlet;  !- Outlet 2 Node Name

AirLoopHVAC:ZoneSplitter,
    Service RTU Zone Splitter,  !- Name
    Service RTU Supply Path Inlet,  !- Inlet Node Name
    Zone:Service Equip Inlet 1;!- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Office RTU Zone Splitter,!- Name
    Office RTU Supply Path Inlet,  !- Inlet Node Name
    Zone:Office Equip Inlet; !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Backroom RTU Zone Splitter,  !- Name
    Backroom RTU Supply Path Inlet,  !- Inlet Node Name
    Zone:Backroom Equip Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Sales RTU Supply Path,   !- Name
    Sales RTU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sales RTU Zone Splitter; !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Service RTU Supply Path, !- Name
    Service RTU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Service RTU Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Office RTU Supply Path,  !- Name
    Office RTU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Office RTU Zone Splitter;!- Component 1 Name

AirLoopHVAC:SupplyPath,
    Backroom RTU Supply Path,!- Name
    Backroom RTU Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Backroom RTU Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Sales RTU Zone Mixer,    !- Name
    Sales RTU Return Air Outlet,  !- Outlet Node Name
    Zone:Sales Return Outlet,!- Inlet 1 Node Name
    Zone:Refrigeration Return Outlet;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    Service RTU Zone Mixer,  !- Name
    Service RTU Return Air Outlet,  !- Outlet Node Name
    Zone:Service Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Office RTU Zone Mixer,   !- Name
    Office RTU Return Air Outlet,  !- Outlet Node Name
    Zone:Office Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Backroom RTU Zone Mixer, !- Name
    Backroom RTU Return Air Outlet,  !- Outlet Node Name
    Zone:Backroom Return Outlet;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Sales RTU Return Path,   !- Name
    Sales RTU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Sales RTU Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Service RTU Return Path, !- Name
    Service RTU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Service RTU Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Office RTU Return Path,  !- Name
    Office RTU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Office RTU Zone Mixer;   !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Backroom RTU Return Path,!- Name
    Backroom RTU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Backroom RTU Zone Mixer; !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Sales RTU Main Branch,   !- Name
    41.73,            !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Sales RTU OA System,     !- Component 1 Name
    Sales RTU Air Loop Inlet,!- Component 1 Inlet Node Name
    Sales RTU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Sales RTU,               !- Component 2 Name
    Sales RTU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Sales RTU Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Service RTU Main Branch, !- Name
    3.30363210240001,        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Service RTU OA System,   !- Component 1 Name
    Service RTU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Service RTU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Service RTU,             !- Component 2 Name
    Service RTU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Service RTU Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Office RTU Main Branch,  !- Name
    1.179868608,             !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Office RTU OA System,    !- Component 1 Name
    Office RTU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Office RTU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Office RTU,              !- Component 2 Name
    Office RTU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Office RTU Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    Backroom RTU Main Branch,!- Name
    2.35973721600001,        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Backroom RTU OA System,  !- Component 1 Name
    Backroom RTU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Backroom RTU Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Backroom RTU,            !- Component 2 Name
    Backroom RTU Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Backroom RTU Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Sales RTU BranchList,    !- Name
    Sales RTU Main Branch;   !- Branch 1 Name

BranchList,
    Service BranchList,      !- Name
    Service RTU Main Branch; !- Branch 1 Name

BranchList,
    Office BranchList,       !- Name
    Office RTU Main Branch;  !- Branch 1 Name

BranchList,
    Backroom BranchList,     !- Name
    Backroom RTU Main Branch;!- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Sales CDX OSA Node,      !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Service CDX OSA Node,    !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Office CDX OSA Node,     !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Backroom CDX OSA Node,   !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Sales RTU OSA Node,      !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Service RTU OSA Node,    !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Office RTU OSA Node,     !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    Backroom RTU OSA Node,   !- Name
    9.14400000000001;        !- Height Above Ground {m}

OutdoorAir:Node,
    MAU_OSA_Node,   !- Name
    9.14400000000001;        !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OutdoorAirUnit ===========

!MAU provides DX cooling when OA above 18.3°C [65°F]
Schedule:Compact,
    MAU_High_Temp_Limit,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 18.3;          !- Field 3
	
!MAU provides heating when OA below 12.8°C [55°F]
Schedule:Compact,
    MAU_Low_Temp_Limit,              !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.8;          !- Field 3	
	
!MAU provides variable OA; EA matches
Schedule:Compact,
    MAU_Sch,              	 !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,  0, 	
	Until: 2:00,  0,
	Until: 3:00,  0,
	Until: 4:00,  0,
	Until: 5:00,  0,
	Until: 6:00,  0,
	Until: 7:00,  0.85,
	Until: 8:00,  1.0,
	Until: 9:00,  1.0,
	Until: 10:00, 1.0,
	Until: 11:00, 1.0,
	Until: 12:00, 1.0,
	Until: 13:00, 0.79,
	Until: 14:00, 0.79,
	Until: 15:00, 0.79,
	Until: 16:00, 0.59,
	Until: 17:00, 0.49,
	Until: 18:00, 0.49,
	Until: 19:00, 0.49,
	Until: 20:00, 0.15,
	Until: 21:00, 0.15,
	Until: 22:00, 0.15,
	Until: 23:00, 0.15,
	Until: 24:00, 0;
	
ZoneHVAC:OutdoorAirUnit,
    MAU_Service_Zone,           				!- Name
    Always On/Available,        				!- Availability Schedule Name
    Zone:Service,                				!- Zone Name
    5.26,                    					!- Outdoor Air Flow Rate {m3/s}
    MAU_Sch,        	 						!- Outdoor Air Schedule Name
    Variable_MAU_Supply_Fan,            		!- Supply Fan Name
    DrawThrough,             					!- Supply Fan Placement
    ,     										!- Exhaust Fan Name
    ,                    						!- Exhaust Air Flow Rate {m3/s}
    ,        									!- Exhaust Air Schedule Name
    TemperatureControl,      					!- Unit Control Type
    MAU_High_Temp_Limit,              			!- High Air Control Temperature Schedule Name
    MAU_Low_Temp_Limit,              			!- Low Air Control Temperature Schedule Name
    MAU_OSA_Node,          						!- Outdoor Air Node Name
    Zone:Service Equip Inlet 2,   				!- AirOutlet Node Name (node leaving MAU)
    Zone:Service Equip Outlet,  					!- AirInlet Node Name (zone air inlet node)
    MAU_Fan_Outlet_Node,   						!- Supply FanOutlet Node Name
    Service_Zone_Equipment;          			!- Outdoor Air Unit List Name
	
 Fan:VariableVolume,
    Variable_MAU_Supply_Fan,       				!- Name
    Always On/Available,             			!- Availability Schedule Name
    0.6,                     					!- Fan Total Efficiency
    929.101810129452,        					!- Pressure Rise {Pa}
    4.90885,                					!- Maximum Flow Rate {m3/s}
    FixedFlowRate,           					!- Fan Power Minimum Flow Rate Input Method
    ,                    						!- Fan Power Minimum Flow Fraction
    0.0,                     					!- Fan Power Minimum Air Flow Rate {m3/s}
    0.9000,                  					!- Motor Efficiency
    1.0000,                  					!- Motor In Airstream Fraction
    0.0407598940,            					!- Fan Power Coefficient 1
    0.08804497,              					!- Fan Power Coefficient 2
    -0.072926120,            					!- Fan Power Coefficient 3
    0.9437398230,            					!- Fan Power Coefficient 4
    0,                       					!- Fan Power Coefficient 5
    MAU_Furnace_Outlet_Node,  			!- Air Inlet Node Name
    Zone:Service Equip Inlet 2,  						!- Air Outlet Node Name
    Fan Energy;              					!- End-Use Subcategory
	
 ZoneHVAC:OutdoorAirUnit:EquipmentList,
    Service_Zone_Equipment,          			!- Name
    CoilSystem:Cooling:DX,   					!- Component 1 Object Type
    MAU_DX_Cooling_Coil_System,  				!- Component 1 Name
    Coil:Heating:Gas,      						!- Component 2 Object Type
    MAU_Furnace;      							!- Component 2 Name
		
 CoilSystem:Cooling:DX,
    MAU_DX_Cooling_Coil_System,					!- Name
    Always On/Available,        				!- Availability Schedule Name
    MAU_OSA_Node,  								!- DX Cooling Coil System Inlet Node Name
    MAU_DX_Cooling_Coil_Outlet_Node,         	!- DX Cooling Coil System Outlet Node Name
    MAU_DX_Cooling_Coil_Outlet_Node,         	!- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  				!- Cooling Coil Object Type
    MAU_DX_Cooling_Coil;              			!- Cooling Coil Name
	
Coil:Cooling:DX:SingleSpeed,
    MAU_DX_Cooling_Coil,       					!- Name
    Always On/Available,     					!- Availability Schedule Name
    130622,                  					!- Gross Rated Total Cooling Capacity {W} [based on 300 cfm/ton]
    0.67608,                					!- Gross Rated Sensible Heat Ratio
    3.44,                    					!- Gross Rated Cooling COP {W/W}
    5.26,            						    !- Rated Air Flow Rate {m3/s}
    ,                        					!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    MAU_OSA_Node,  								!- Air Inlet Node Name
    MAU_DX_Cooling_Coil_Outlet_Node,			!- Air Outlet Node Name
    DX Total Cooling Cap f(T),  				!- Total Cooling Capacity Function of Temperature Curve Name
    DX Total Cooling Cap f(m),  				!- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX Energy Input Ratio f(T),  				!- Energy Input Ratio Function of Temperature Curve Name
    DX Energy Input Ratio f(m),  				!- Energy Input Ratio Function of Flow Fraction Curve Name
    DX Part Load Fraction,   					!- Part Load Fraction Correlation Curve Name
    1000,                    					!- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     					!- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       					!- Maximum Cycling Rate {cycles/hr}
    45,                      					!- Latent Capacity Time Constant {s}
    MAU_OSA_Node,      							!- Condenser Air Inlet Node Name
    AirCooled,               					!- Condenser Type
    ,                        					!- Evaporative Condenser Effectiveness {dimensionless}
    ,                        					!- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        					!- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        					!- Crankcase Heater Capacity {W}
    10;                      					!- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
		
Coil:Heating:Gas,
    MAU_Furnace,       							!- Name
    Always On/Available,     					!- Availability Schedule Name
    0.8,                     					!- Gas Burner Efficiency
    158706,          							!- Nominal Capacity {W} Based on maintaining 55°F after heating OA at design condition of 10°F at a flow rate of 5.26 m3/s
    MAU_DX_Cooling_Coil_Outlet_Node,			!- Air Inlet Node Name
    MAU_Furnace_Outlet_Node;							!- Air Outlet Node Name

!Results Checking	
!Output:Variable,MAU_Service_Zone,Zone Outdoor Air Unit Fan Electric Power,timestep; !- HVAC Average [W]
!Output:Variable,MAU_Service_Zone,Zone Outdoor Air Unit Air Mass Flow Rate,timestep; !- HVAC Average [kg/s]
!Output:Variable,MAU_Service_Zone,Zone Outdoor Air Unit Fan Electric Power,timestep; !- HVAC Average [W]	
!Output:Variable,Zone:Service Equip Inlet 2,System Node Humidity Ratio,Timestep;
!Output:Variable,Zone:Service Equip Inlet 2,System Node Temperature,Timestep;
!Output:Variable,Zone:Service Equip Inlet 2,System Node Standard Density Volume Flow Rate,Timestep;
!Output:Variable,MAU_DX_Cooling_Coil,Cooling Coil Total Cooling Rate,timestep; !- HVAC Average [W]
!Output:Variable,MAU_DX_Cooling_Coil,Cooling Coil Runtime Fraction,timestep; !- HVAC Average [W]
!Output:Variable,MAU_DX_Cooling_Coil,Cooling Coil Electric Power,timestep; !- HVAC Average [W]
!Output:Variable,MAU_Furnace,Heating Coil Air Heating Rate,timestep; !- HVAC Average [W]

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

! Water heating uses Site Water Mains component to established water temperature based upon inputs from localized weather "stat" file.
! Temperature setpoint established at 145°F with 5° deadband to maintain 140°F delivery temperature typically required by health departments.
! Water heater sized to provide for tandem 120 gallon, 199 MBH water heaters. Standby losses calculated per ASHRAE 90.1-2004 maximum allowance.
! 10 GPM peak demand rate coupled with DHW schedule provides daily consumption of ~2700 gallons which is assumed typical of traditional supermarkets.
WaterHeater:Mixed,
    Water:Heater,            !- Name
    0.908498879999999,       !- Tank Volume {m3}
    DHW Temp Sch,            !- Setpoint Temperature Schedule Name
    2.77777777777778,        !- Deadband Temperature Difference {deltaC}
    82.2222222222222,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    116642.2978,             !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Zone:Backroom,           !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    19.1703667932,           !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    19.1703667932,           !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    4.28906106659999E-04,    !- Peak Use Flow Rate {m3/s}
    DHW Schedule;            !- Use Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    OutdoorDB,               !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SalesRH,                 !- Name
    Zone:Sales,              !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ServiceRH,               !- Name
    Zone:Service,            !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OfficeRH,                !- Name
    Zone:Office,             !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BackroomRH,              !- Name
    Zone:Backroom,           !- Output:Variable or Output:Meter Index Key Name
    Zone Air Relative Humidity;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SalesRTU_AvMgr,          !- Name
    Sales RTU Availability,  !- Output:Variable or Output:Meter Index Key Name
    Availability Manager Night Cycle Control Status;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ServiceRTU_AvMgr,        !- Name
    Service RTU Availability,!- Output:Variable or Output:Meter Index Key Name
    Availability Manager Night Cycle Control Status;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OfficeRTU_AvMgr,         !- Name
    Office RTU Availability, !- Output:Variable or Output:Meter Index Key Name
    Availability Manager Night Cycle Control Status;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BackroomRTU_AvMgr,       !- Name
    Backroom RTU Availability,  !- Output:Variable or Output:Meter Index Key Name
    Availability Manager Night Cycle Control Status;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OutdoorPressure,         !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sales_Humidity_Sensor,   !- Name
    Sales Humidity Max SetPt,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Service_Humidity_Sensor, !- Name
    Service Humidity Max SetPt,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_Humidity_Sensor,  !- Name
    Office Humidity Max SetPt,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Backroom_Humidity_Sensor,!- Name
    Backroom Humidity Max SetPt,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sales_Temperature_Sensor,!- Name
    Zone:Sales Air Node,     !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Service_Temperature_Sensor,  !- Name
    Zone:Service Air Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_Temperature_Sensor,  !- Name
    Zone:Office Air Node,    !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Backroom_Temperature_Sensor,  !- Name
    Zone:Backroom Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sales_DewPoint_Sensor,   !- Name
    Zone:Sales Air Node,     !- Output:Variable or Output:Meter Index Key Name
    System Node Dewpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Service_DewPoint_Sensor, !- Name
    Zone:Service Air Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Dewpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Office_DewPoint_Sensor,  !- Name
    Zone:Office Air Node,    !- Output:Variable or Output:Meter Index Key Name
    System Node Dewpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Backroom_DewPoint_Sensor,!- Name
    Zone:Backroom Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Dewpoint Temperature;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    SalesRTU_OverRide,       !- Name
    Sales RTU,               !- Actuated Component Unique Name
    AirLoopHVAC,             !- Actuated Component Type
    Availability Status;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ServiceRTU_OverRide,     !- Name
    Service RTU,             !- Actuated Component Unique Name
    AirLoopHVAC,             !- Actuated Component Type
    Availability Status;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OfficeRTU_OverRide,      !- Name
    Office RTU,              !- Actuated Component Unique Name
    AirLoopHVAC,             !- Actuated Component Type
    Availability Status;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BackroomRTU_OverRide,    !- Name
    Backroom RTU,            !- Actuated Component Unique Name
    AirLoopHVAC,             !- Actuated Component Type
    Availability Status;     !- Actuated Component Control Type

!EnergyManagementSystem:Actuator,
!    Rack_A_CondenserSP,      !- Name
!    Rack A,                  !- Actuated Component Unique Name
!    Refrigeration:System,    !- Actuated Component Type
!    Minimum Condensing Temperature;  !- Actuated Component Control Type

!EnergyManagementSystem:Actuator,
!    Rack_B_CondenserSP,      !- Name
!    Rack B,                  !- Actuated Component Unique Name
!    Refrigeration:System,    !- Actuated Component Type
!    Minimum Condensing Temperature;  !- Actuated Component Control Type

!EnergyManagementSystem:Actuator,
!    Rack_C_CondenserSP,      !- Name
!    Rack C,                  !- Actuated Component Unique Name
!    Refrigeration:System,    !- Actuated Component Type
!    Minimum Condensing Temperature;  !- Actuated Component Control Type

!EnergyManagementSystem:Actuator,
!    Rack_D_CondenserSP,      !- Name
!    Rack D,                  !- Actuated Component Unique Name
!    Refrigeration:System,    !- Actuated Component Type
!    Minimum Condensing Temperature;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Sales_RH_Actuator,       !- Name
    Sales Humidity Max SetPt,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Service_RH_Actuator,     !- Name
    Service Humidity Max SetPt,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Office_RH_Actuator,      !- Name
    Office Humidity Max SetPt,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Backroom_RH_Actuator,    !- Name
    Backroom Humidity Max SetPt,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ActivateDuringRunPeriods_PCM,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    ActivateDuringRunPeriods;!- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Refrig Condenser Follow Outdoor,  !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    ReferCondFollowOA;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Zone_DewPoint_Control,   !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ZoneDewPointControlProgram;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    ActivateDuringRunPeriods,!- Name
    If CurrentEnvironment > 0,  !- Program Line 1
    RUN SalesRTU_EnableOnRH, !- Program Line 2
    RUN ServiceRTU_EnableOnRH,  !- A4
    RUN OfficeRTU_EnableOnRH,!- A5
    RUN BackroomRTU_EnableOnRH,  !- A6
    ENDIF;                   !- A7

EnergyManagementSystem:Program,
    ReferCondFollowOA,       !- Name
    Set SetpointTemp = OutdoorDB + 5.56,  !- Program Line 1
    Set SetpointTemp = @Max SetpointTemp 21.1,  !- Program Line 2
    Set Rack_A_CondenserSP = SetpointTemp,  !- A4
    Set Rack_B_CondenserSP = SetpointTemp,  !- A5
    Set SetpointTemp = OutdoorDB + 8.33,  !- A6
    Set SetpointTemp = @Max SetpointTemp 21.1,  !- A7
    Set Rack_C_CondenserSP = SetpointTemp,  !- A8
    Set Rack_D_CondenserSP = SetpointTemp;  !- A9

EnergyManagementSystem:Program,
    ZoneDewPointControlProgram,  !- Name
    RUN SalesDewPointControl,!- Program Line 1
    RUN ServiceDewPointControl,  !- Program Line 2
    RUN OfficeDewPointControl,  !- A4
    RUN BackroomDewPointControl;  !- A5


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SUBROUTINE ===========

EnergyManagementSystem:Subroutine,
    SalesRTU_EnableOnRH,     !- Name
    If Sales_DewPoint_Sensor >= 10,  !- Program Line 1
    SET SalesRTU_OverRide = 2,  !- Program Line 2
    ELSE,                    !- A4
    SET SalesRTU_OverRide = SalesRTU_AvMgr,  !- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Subroutine,
    ServiceRTU_EnableOnRH,   !- Name
    If Service_DewPoint_Sensor >= 10,  !- Program Line 1
    SET ServiceRTU_OverRide = 2,  !- Program Line 2
    ELSE,                    !- A4
    SET ServiceRTU_OverRide = ServiceRTU_AvMgr,  !- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Subroutine,
    OfficeRTU_EnableOnRH,    !- Name
    If Office_DewPoint_Sensor >= 10,  !- Program Line 1
    SET OfficeRTU_OverRide = 2,  !- Program Line 2
    ELSE,                    !- A4
    SET OfficeRTU_OverRide = OfficeRTU_AvMgr,  !- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Subroutine,
    BackroomRTU_EnableOnRH,  !- Name
    If Backroom_DewPoint_Sensor >= 10,  !- Program Line 1
    SET BackroomRTU_OverRide = 2,  !- Program Line 2
    ELSE,                    !- A4
    SET BackroomRTU_OverRide = BackroomRTU_AvMgr,  !- A5
    ENDIF;                   !- A6

!10°C = 50°F dew-point set-point
!Calculates Humidity Ratio based on dew-point set-point and barometric pressure
!Calculates Relative Humidity based on dry-bulb temp from previous timestep & humidity ratio setpoint
!Converts Relative Humidity setpoint from a fraction to a percentage
EnergyManagementSystem:Subroutine,
    SalesDewPointControl,    !- Name
    SET SalesDewPoint = 10,  !- Program Line 1
    SET SalesHumRat = @WFnTdpPb SalesDewPoint OutdoorPressure,  !- Program Line 2
    SET Sales_RH_Actuator = @RhFnTdbWPb Sales_Temperature_Sensor SalesHumRat OutdoorPressure,  !- A4
    SET Sales_RH_Actuator = Sales_RH_Actuator * 100;  !- A5

!10°C = 50°F dew-point set-point
!Calculates Humidity Ratio based on dew-point set-point and barometric pressure
!Calculates Relative Humidity based on dry-bulb temp from previous timestep & humidity ratio setpoint
!Converts Relative Humidity setpoint from a fraction to a percentage
EnergyManagementSystem:Subroutine,
    ServiceDewPointControl,  !- Name
    SET ServiceDewPoint = 10,!- Program Line 1
    SET ServiceHumRat = @WFnTdpPb ServiceDewPoint OutdoorPressure,  !- Program Line 2
    SET Service_RH_Actuator = @RhFnTdbWPb Service_Temperature_Sensor ServiceHumRat OutdoorPressure,  !- A4
    SET Service_RH_Actuator = Service_RH_Actuator * 100;  !- A5

!10°C = 50°F  dew-point set-point
!Calculates Humidity Ratio based on dew-point set-point and barometric pressure
!Calculates Relative Humidity based on dry-bulb temp from previous timestep & humidity ratio setpoint
!Converts Relative Humidity setpoint from a fraction to a percentage
EnergyManagementSystem:Subroutine,
    OfficeDewPointControl,   !- Name
    SET OfficeDewPoint = 10, !- Program Line 1
    SET OfficeHumRat = @WFnTdpPb OfficeDewPoint OutdoorPressure,  !- Program Line 2
    SET Office_RH_Actuator = @RhFnTdbWPb Office_Temperature_Sensor OfficeHumRat OutdoorPressure,  !- A4
    SET Office_RH_Actuator = Office_RH_Actuator * 100;  !- A5

!10°C = 50°F  dew-point set-point
!Calculates Humidity Ratio based on dew-point set-point and barometric pressure
!Calculates Relative Humidity based on dry-bulb temp from previous timestep & humidity ratio setpoint
!Converts Relative Humidity setpoint from a fraction to a percentage
EnergyManagementSystem:Subroutine,
    BackroomDewPointControl, !- Name
    SET BackroomDewPoint = 10,  !- Program Line 1
    SET BackroomHumRat = @WFnTdpPb BackroomDewPoint OutdoorPressure,  !- Program Line 2
    SET Backroom_RH_Actuator = @RhFnTdbWPb Backroom_Temperature_Sensor BackroomHumRat OutdoorPressure,  !- A4
    SET Backroom_RH_Actuator = Backroom_RH_Actuator * 100;  !- A5


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Sales RTU Availability,  !- Name
    Always On/Available,     !- Applicability Schedule Name
    HVAC:Sales:Schedule,     !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    Zone:Sales;              !- Control Zone Name

AvailabilityManager:NightCycle,
    Service RTU Availability,!- Name
    Always On/Available,     !- Applicability Schedule Name
    HVAC:Service:Schedule,   !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    Zone:Service;            !- Control Zone Name

AvailabilityManager:NightCycle,
    Office RTU Availability, !- Name
    Always On/Available,     !- Applicability Schedule Name
    HVAC:Office:Schedule,    !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    Zone:Office;             !- Control Zone Name

AvailabilityManager:NightCycle,
    Backroom RTU Availability,  !- Name
    Always On/Available,     !- Applicability Schedule Name
    HVAC:Backroom:Schedule,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.11111111111111,        !- Thermostat Tolerance {deltaC}
    3600,                    !- Cycling Run Time {s}
    Zone:Backroom;           !- Control Zone Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Sales RTU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Sales RTU Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Service RTU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Service RTU Availability;!- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Office RTU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Office RTU Availability; !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Backroom RTU Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Backroom RTU Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Sales RTU Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    29.4444444444444,        !- Maximum Supply Air Temperature {C}
    Zone:Sales,              !- Control Zone Name
    Zone:Sales Air Node,     !- Zone Node Name
    Zone:Sales Equip Inlet,  !- Zone Inlet Node Name
    Sales RTU Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Service Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    18.3333333333333,        !- Minimum Supply Air Temperature {C}
    32.2222222222222,        !- Maximum Supply Air Temperature {C}
    Zone:Service,            !- Control Zone Name
    Zone:Service Air Node,   !- Zone Node Name
    Zone:Service Equip Inlet 1,!- Zone Inlet Node Name
    Service RTU Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Office Setpoint Manager, !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    33.3333333333333,        !- Maximum Supply Air Temperature {C}
    Zone:Office,             !- Control Zone Name
    Zone:Office Air Node,    !- Zone Node Name
    Zone:Office Equip Inlet, !- Zone Inlet Node Name
    Office RTU Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Backroom Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    18.3333333333333,        !- Minimum Supply Air Temperature {C}
    32.2222222222222,        !- Maximum Supply Air Temperature {C}
    Zone:Backroom,           !- Control Zone Name
    Zone:Backroom Air Node,  !- Zone Node Name
    Zone:Backroom Equip Inlet,  !- Zone Inlet Node Name
    Backroom RTU Air Loop Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Sales RTU DX Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Sales RTU Air Loop Outlet,  !- Reference Setpoint Node Name
    Sales RTU Furnace Outlet,!- Fan Inlet Node Name
    Sales RTU Fan Outlet,    !- Fan Outlet Node Name
    Sales RTU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Service RTU DX Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Service RTU Air Loop Outlet,  !- Reference Setpoint Node Name
    Service RTU Furnace Outlet,  !- Fan Inlet Node Name
    Service RTU Fan Outlet,  !- Fan Outlet Node Name
    Service RTU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Office RTU DX Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Office RTU Air Loop Outlet,  !- Reference Setpoint Node Name
    Office RTU Furnace Outlet,  !- Fan Inlet Node Name
    Office RTU Fan Outlet,   !- Fan Outlet Node Name
    Office RTU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Backroom RTU DX Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Backroom RTU Air Loop Outlet,  !- Reference Setpoint Node Name
    Backroom RTU Furnace Outlet,  !- Fan Inlet Node Name
    Backroom RTU Fan Outlet, !- Fan Outlet Node Name
    Backroom RTU Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

Refrigeration:Case,
    A01 - Ice Cream Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    506,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    14.6,                    !- Case Length {m}
    -22.9,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    A01 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    A01 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -28.4;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    A02 - Ice Cream Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    506,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    14.6,                    !- Case Length {m}
    -22.9,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    A02 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    A02 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -28.4;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    A03 - Ice Cream Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    506,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    14.6,                    !- Case Length {m}
    -22.9,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    A03 - Ice Cream Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    A03 - Ice Cream Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -28.4;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    A04 - Ice Cream Coffins, !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    771,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.15,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -22.9,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    Coffin_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    10,                      !- Standard Case Fan Power per Unit Length {W/m}
    10,                      !- Operating Case Fan Power per Unit Length {W/m}
    0,                       !- Standard Case Lighting Power per Unit Length {W/m}
    0,                       !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    54.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    54.7,                    !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    820.2,                   !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    A04 - Ice Cream Coffins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    A04 - Ice Cream Coffins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    Coffin_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -28.5;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    B01 - Frozen Food Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    432,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    13.8,                    !- Case Length {m}
    -15.7,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    B01 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    B01 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -21.2;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    B02 - Frozen Food Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    432,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    13.8,                    !- Case Length {m}
    -15.7,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    B02 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    B02 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -21.2;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    B03 - Frozen Food Reach-Ins,  !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    432,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    13.8,                    !- Case Length {m}
    -15.7,                   !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    GlassDoor_LT&MT_General_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    11.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    37.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
    37.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    141.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    141.6,                   !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    Constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1367.1,                  !- Case Defrost Power per Unit Length {W/m}
    ElectricwithTemperatureTermination,  !- Case Defrost Type
    B03 - Frozen Food Reach-Ins_defrost_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Schedule Name
    B03 - Frozen Food Reach-Ins_dripdown_1_defrosts_per_day_45_min_plus_15_min_dripdown,  !- Case Defrost Drip-Down Schedule Name
    DewpointMethod,          !- Defrost Energy Correction Curve Type
    GlassDoor_LT&MT_General_DefrostEnergyMult,  !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -21.2;                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C01 - Deli Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    8.5,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Deli_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C01 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C02 - Deli Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    8.5,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Deli_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C02 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C03 - Deli Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    8.5,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Deli_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C03 - Deli Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C04 - Dairy Cases,       !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    7.3,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Dairy_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C04 - Dairy Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C05 - Dairy Cases,       !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.1,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Dairy_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C05 - Dairy Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C06 - Meat Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.1,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Meat_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C06 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C07 - Meat Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.1,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Meat_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C07 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C08 - Meat Cases,        !- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1599,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3,                     !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    6.1,                     !- Case Length {m}
    -0.6,                    !- Case Operating Temperature {C}
    DewpointMethod,          !- Latent Case Credit Curve Type
    OpenMultiShelf_MT_Meat_LatentCaseCreditCurve,  !- Latent Case Credit Curve Name
    22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    163,                     !- Standard Case Lighting Power per Unit Length {W/m}
    163,                     !- Installed Case Lighting Power per Unit Length {W/m}
    Always On/Available,     !- Case Lighting Schedule Name
    0.8,                     !- Fraction of Lighting Energy to Case
    0,                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0,                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    0.7,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0,                       !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    C08 - Meat Cases_defrost_6_defrosts_per_day_45_min_plus_0_min_dripdown,  !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    ,                        !- Under Case HVAC Return Air Fraction
    Restocking Display Case Sch,  !- Refrigerated Case Restocking Schedule Name
    Always On/Available,     !- Case Credit Fraction Schedule Name
    -6.1;                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

Refrigeration:Case,
    C09 - Service Meat Cases,!- Name
    Always On/Available,     !- Availability Schedule Name
    Zone:Refrigeration,      !- Zone Name
    23.9,                    !- Rated Ambient Temperature {C}
