
OS:Version,
  {a67c8eaa-df2e-4ad6-9eed-fd23d06a7d82}, !- Handle
  1.8.2;                                  !- Version Identifier

OS:Schedule:Constant,
  {9ae3a47f-cb8e-47d4-bf20-86b7f16e86a2}, !- Handle
  Always On Discrete,                     !- Name
  {dc7f21a1-a1cd-4441-9cd2-5ee5333cf4d3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {dc7f21a1-a1cd-4441-9cd2-5ee5333cf4d3}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Construction,
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {652c0ff3-6f38-4d3c-a431-4be7383e8005}, ! Surface Rendering Name
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}, ! Layer 1
  {91abb326-371f-42a1-812b-92c64fb2ff30}; ! Layer 2

OS:Construction,
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Handle
  000 Exterior Door,                      ! Name
  {7328a6bd-46f2-47fa-8fa6-7835ece74cf1}, ! Surface Rendering Name
  {335ec9c2-cecc-44c4-8c05-1a107a2f942b}, ! Layer 1
  {7cccd229-890e-4c70-bfa4-20eafc7311ce}; ! Layer 2

OS:Construction,
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Handle
  000 Exterior Window,                    ! Name
  {f283a42d-2ed3-4402-8246-2ad8cdda5926}, ! Surface Rendering Name
  {f12332ac-77d8-4092-8926-4bd9450be68f}, ! Layer 1
  {ea793df0-776e-419a-bb53-6c7d8ca93495}, ! Layer 2
  {f12332ac-77d8-4092-8926-4bd9450be68f}; ! Layer 3

OS:Construction,
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}, ! Handle
  000 Interior Ceiling,                   ! Name
  {49b5f880-f1f3-46e0-a18a-64fd1f07907e}, ! Surface Rendering Name
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}, ! Layer 1
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Layer 2
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}; ! Layer 3

OS:Construction,
  {39b8761a-8e47-4608-ad3a-38a4555cfc2d}, ! Handle
  000 Interior Door,                      ! Name
  {f62ebda8-941d-4f56-8ad5-c641b22405a1}, ! Surface Rendering Name
  {6c393407-df2f-4317-a143-eafee7773de1}; ! Layer 1

OS:Construction,
  {967fa89d-c099-4129-be7b-349e64d17d77}, ! Handle
  000 Interior Floor,                     ! Name
  {60d92541-eeee-4adf-a09a-21b3935be35e}, ! Surface Rendering Name
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}, ! Layer 1
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Layer 2
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}; ! Layer 3

OS:Construction,
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Handle
  000 Interior Partition,                 ! Name
  {efbf700b-6058-4b31-b671-eee939d6e4fd}, ! Surface Rendering Name
  {6c393407-df2f-4317-a143-eafee7773de1}; ! Layer 1

OS:Construction,
  {9062d9e1-7f34-4cea-8172-fca97078d840}, ! Handle
  000 Interior Wall,                      ! Name
  {83e446b5-9184-4250-a48c-040a0d254a6f}, ! Surface Rendering Name
  {2687f52b-737d-4939-9eef-f8385fe5df34}, ! Layer 1
  {01d296b2-10a0-4b20-a410-5189362f2d25}, ! Layer 2
  {2687f52b-737d-4939-9eef-f8385fe5df34}; ! Layer 3

OS:Construction,
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Handle
  000 Interior Window,                    ! Name
  {653b0251-117e-4140-8cee-717503cc2328}, ! Surface Rendering Name
  {f12332ac-77d8-4092-8926-4bd9450be68f}; ! Layer 1

OS:Construction,
  {43d6bfde-370b-4848-bebf-a7b1692c3a7f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, ! Name
  {3eb214b5-6759-4dee-8fec-035837c504fa}, ! Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Layer 1
  {86480990-e848-431f-b5b7-7128fde215f4}, ! Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; ! Layer 3

OS:Construction,
  {344159ad-0cac-426e-8121-299eea6e69b1}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, ! Name
  {8c906227-5792-4c8e-8ed9-6fcbf26ae8ae}, ! Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Layer 1
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Layer 2
  {0abce58f-9d86-47e4-ac7a-517a984eb526}, ! Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; ! Layer 4

OS:Construction,
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, ! Name
  {1e6381b4-cb4b-4438-80be-2539c1321a6d}, ! Surface Rendering Name
  {9e67a065-73e3-4339-a787-f50e8428c584}; ! Layer 1

OS:DefaultConstructionSet,
  {e52714d1-d85a-4d6e-ac7b-5d3b24dc2966}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) ConstSet, ! Name
  {4998f4a8-e561-41ad-870d-89f196b58dbd}, ! Default Exterior Surface Constructions Name
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Default Interior Surface Constructions Name
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Default Ground Contact Surface Constructions Name
  {6ef2c02e-2970-4e8e-9832-7455b816ea91}, ! Default Exterior SubSurface Constructions Name
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Default Interior SubSurface Constructions Name
  {06ab75d2-644c-4c3b-8ed4-2de0f1c79648}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultScheduleSet,
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Handle
  LargeOffice Schedules,                  ! Name
  ,                                       ! Hours of Operation Schedule Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Number of People Schedule Name
  {3780065d-5bb9-4f4d-a7af-05fcd0bbd633}, ! People Activity Level Schedule Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Lighting Schedule Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {326f7903-5012-4069-9b93-86f09d0ec839}, ! Handle
  Attic Schedules,                        ! Name
  ,                                       ! Hours of Operation Schedule Name
  ,                                       ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  ,                                       ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {997d90da-e0c6-41f0-bac8-0c6f8fd3d89a}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {0ffacea4-a03f-475b-a7c7-31b9e483bad7}, ! Handle
  000 Interior DefSubCons,                ! Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Fixed Window Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Operable Window Construction Name
  {39b8761a-8e47-4608-ad3a-38a4555cfc2d}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6ef2c02e-2970-4e8e-9832-7455b816ea91}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) Exterior DefSubCons, ! Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Fixed Window Construction Name
  {56a62378-58d5-4197-826e-2c15199201d7}, ! Operable Window Construction Name
  {b1eb47c0-9149-442b-938c-becdd3d2d6ed}, ! Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {4e722e00-797e-4faf-80e8-317a73614b9e}, ! Skylight Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}, ! Tubular Daylight Dome Construction Name
  {1673f6e3-b916-4981-9939-663733db47bf}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {6f7bc9b9-8900-402e-bad8-5e3d222e7a3c}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Wall Construction Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0d8992fb-e83e-4c1b-95d7-d2c665ce9f69}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {967fa89d-c099-4129-be7b-349e64d17d77}, ! Floor Construction Name
  {9062d9e1-7f34-4cea-8172-fca97078d840}, ! Wall Construction Name
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4998f4a8-e561-41ad-870d-89f196b58dbd}, ! Handle
  CBECS 1980-2004 ClimateZone 5b (lgoff) Exterior DefSurfCons, ! Name
  {e206caf0-ac68-4d0f-916f-3248c0af8fc4}, ! Floor Construction Name
  {344159ad-0cac-426e-8121-299eea6e69b1}, ! Wall Construction Name
  {43d6bfde-370b-4848-bebf-a7b1692c3a7f}; ! Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}, ! Handle
  LargeOffice Outdoor Air,                ! Name
  Sum,                                    ! Outdoor Air Method
  0.0107645200000431,                     ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {d7ac52c1-e048-4724-9252-aa93cd25a488}, ! Handle
  CBECS 1980-2004 LargeOffice ElecInst,   ! Name
  {4e4a1be0-76be-44b0-9641-2a6395746469}, ! Electric Equipment Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4e4a1be0-76be-44b0-9641-2a6395746469}, ! Handle
  CBECS 1980-2004 LargeOffice ElecDef,    ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  10.763915051182416,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Facility,
  {4db03a49-b345-4976-a084-ac8ac5ff3bf2}; ! Handle

OS:Lights,
  {875602bd-5bef-4e0b-a376-48ede6ee15dd}, ! Handle
  CBECS 1980-2004 LargeOffice LightsInst 56.58612108132884 percent reduction, ! Name
  {b78b5d05-5c40-4c42-a166-6df35b1437f2}, ! Lights Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {7c8adc99-1c21-437c-aa19-7894fa317979}, ! Handle
  CBECS 1980-2004 LargeOffice LightsDef,  ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  16.145872576773623,                     ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Material,
  {335ec9c2-cecc-44c4-8c05-1a107a2f942b}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {105f6e89-0d5c-43c5-8efc-2cdfcb723c6b}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {2687f52b-737d-4939-9eef-f8385fe5df34}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {6c393407-df2f-4317-a143-eafee7773de1}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {7cccd229-890e-4c70-bfa4-20eafc7311ce}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {fb7d20e4-c43b-4a4c-bf37-5d2cd774f78c}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, ! Handle
  1IN Stucco,                             ! Name
  Smooth,                                 ! Roughness
  0.0253,                                 ! Thickness
  0.69179999999999997,                    ! Conductivity
  1858,                                   ! Density
  837,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {cf94f53a-e26c-4eba-8b6a-b9c05e36c667}, ! Handle
  8IN CONCRETE HW RefBldg,                ! Name
  Rough,                                  ! Roughness
  0.20319999999999999,                    ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {86480990-e848-431f-b5b7-7128fde215f4}, ! Handle
  IEAD NonRes Roof Insulation-3.51,       ! Name
  MediumRough,                            ! Roughness
  0.159569498000212,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {0abce58f-9d86-47e4-ac7a-517a984eb526}, ! Handle
  Mass NonRes Wall Insulation-1.26,       ! Name
  MediumRough,                            ! Roughness
  0.041029913670032198,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {287f4923-83c0-45ad-96fb-2025616216b3}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {01d296b2-10a0-4b20-a410-5189362f2d25}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {7ad8296f-0198-446f-8df0-e6a48cb6e016}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {f259a3e7-2358-4544-ba23-1b1ba1ddb35e}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {91abb326-371f-42a1-812b-92c64fb2ff30}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {23dfee5a-8a61-4fb8-9b83-587005340e96}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:People,
  {17916615-52a3-4ca1-8b32-ecd95381c543}, ! Handle
  CBECS 1980-2004 LargeOffice PeopInst,   ! Name
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! People Definition Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}; ! Space or SpaceType Name

OS:People:Definition,
  {496853d0-6865-412c-abd7-e2f3317c360b}, ! Handle
  LargeOffice PeopDef,                    ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.053819575255912078,                   ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {4302f1f7-59d7-4d49-8f03-880d5351eca4}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {652c0ff3-6f38-4d3c-a431-4be7383e8005}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {aa232e42-b7cd-4a2e-aa61-5611968f7ad8}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {1a1cff80-3a94-4bd4-ac0c-21d992a75155}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {d9907969-3dc4-4aca-994b-56b6e00d66fa}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8 Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {7328a6bd-46f2-47fa-8fa6-7835ece74cf1}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {10a989e2-1363-4122-b049-fa4de2d09322}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {37411ec4-32da-42ab-93d2-672626a61d38}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {59835ec9-d8fa-496f-83d5-2eab402f03f5}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f283a42d-2ed3-4402-8246-2ad8cdda5926}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {49b5f880-f1f3-46e0-a18a-64fd1f07907e}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {f62ebda8-941d-4f56-8ad5-c641b22405a1}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {60d92541-eeee-4adf-a09a-21b3935be35e}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {efbf700b-6058-4b31-b671-eee939d6e4fd}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {83e446b5-9184-4250-a48c-040a0d254a6f}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {653b0251-117e-4140-8cee-717503cc2328}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {53bf6c2f-527f-4a13-99a2-98faf97df32a}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b5565a9c-84cc-4d03-ad1a-f7a9408d4fdd}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 LargeOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9dff60c9-d46f-4de3-bac4-a912fc90c327}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 LargeOffice Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d69b76a0-4004-42f6-80e5-f90d596a6e4a}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {74ac05d3-9c52-4b5c-8b0b-f2b45bcb543d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {67ad625e-2923-48aa-a05a-57ef0b62414d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5c90e255-40fb-430f-b0a4-73e2c34ea982}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0192eab2-3d85-42f9-95c2-31ac9dfe005e}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7d00ccdd-fc83-4331-a3e5-23ba8f1e7322}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e67f69d-40a7-4b58-9cb2-9f373b6a2f71}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {085b7915-c4fa-4d86-a9bd-c94483e051ac}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b39a1658-7a46-4c83-973b-339de1c7e8bf}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {edfc4df9-ec33-40ea-a3c4-911e023d0782}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e625be6d-9527-4530-89d8-21783862645d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2db47720-fe66-415e-aa3b-970bc3bab436}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4058fd5b-292f-4aa0-a96b-3d9d08631fa5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fbfac24b-8e4b-4aae-936c-83738d170164}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {54017497-0538-4162-8209-a26bfb3d43d4}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b828ef22-8c6f-4c5d-95c2-db566b0c09b8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2dbb6b55-1c62-407e-9934-942110b11391}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b951c64f-5666-4aa0-b5b5-d86f61c1fed0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c14eee2-5daf-481a-96f2-861e39a7da60}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d25a87d7-53ef-495e-a416-2926e73e070c}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {38e0ba5e-57f7-4e1a-94f6-e24af7ed190e}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fe0278ea-4952-4c1f-9c57-28a9a8170cf5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {76bc93b1-844c-4dcb-89b4-5d1bd3968297}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b22361d4-897c-40d8-b4d9-b211b9fba313}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {13580178-8615-4ae0-92f7-b7863dac2e9a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {68a439b5-7c07-40dc-9e54-1e2fea403805}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2611680b-34f2-4df1-a7cf-aaaf91f03619}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {54faad7a-d063-4d6c-aa09-92fce211ced8}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {acedbf39-9182-4eca-b402-a1a2cd4a7c8a}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6c608764-427f-48d4-b55d-7256251c0ce7}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8 Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {29d2ea35-8336-439e-bc18-f09eb02b41e3}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e6ab80cf-70ce-473d-a730-317620f3fa46}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0e3c84d0-9dcc-401a-852f-4c38052660d3}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2f67cca4-0ec3-4d27-b794-85bc9c9827d4}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0bf196b3-69cf-40c6-84c3-0d2aa019e74d}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7f0ec398-097d-4578-8b2e-2c391129d271}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2908569b-22ed-4e59-8008-1f3044afab84}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d6e1ca18-b360-488d-b5e2-2736252747b2}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {784469af-c0a5-42dc-981b-0870a9a6a88c}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {62709ea1-136b-4f0a-bdcc-c62594f625f4}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ddea59ae-11fe-44c7-960a-92d70e2cf36b}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {45ad38bb-e30d-48ee-8217-c4e8c3fc6665}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {68b23e07-81ca-40d3-8fc4-bd91c32798cd}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6b6779c1-b38e-4e0e-b1f8-cee0bcbd9c67}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {242a23f7-4f9b-4b0b-b195-b275926536a0}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {516735c9-439f-4c62-8748-ca14ec86c342}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f53347dd-3331-433e-9ca6-0effd177fece}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {93140ea1-88ef-4d61-ae59-290f35586bb0}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e809baf-7551-4314-a492-d9f1a6c3ecc5}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dfbd8824-7d28-4473-968f-e7b3017a26b8}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8e258e12-c762-45e7-a4ac-218f8a42447a}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {475ea341-0c8a-4d29-97cf-ccbecbcb3d9e}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f4b263a4-5e75-40ae-8316-fb77f33b0620}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e209122f-81db-46d1-9eea-cc59f206ada0}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {118cc708-e61d-4f88-92bd-c876fa9cd0df}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f67faf7d-e823-4681-ba6c-6324921c2f9f}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e2991c3e-de55-42d7-9b3c-d8ddd5c85d92}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8edd4a3d-b9c8-4aa5-bca0-40635a68f44c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e4fa7891-5efb-416b-9391-17bcc67deb19}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4524b0d5-fadc-4cf2-9016-013c96671421}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {42817fb6-2d29-4ffb-a634-889d7a0160ff}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d67487df-e6e2-4b97-999f-7ccc059e1096}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {dc090e3f-6834-4f42-a65a-971906a7cf31}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {2c2de9d4-4317-41f2-a993-dfdf43fec499}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {c01274b0-745c-41af-a4af-c2f3086de91c}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {2a4573a2-b7e8-47dd-b023-aa30fd769fee}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d11a0e35-b56f-4af7-9079-2636ab61cbf8}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e977f72a-8689-471f-b65e-a38c8f90d6d3}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {db400726-fd72-4560-97ed-13e2bad1209e}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {72a58aac-30d2-4f32-9a49-555181d0c04e}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d1a08c0e-bc9c-4c93-9f53-52982a51f88d}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6cf4375c-b1ba-4662-86fd-19ad1dfa9991}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fda04949-d370-49ac-88f2-e18bd9626690}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a6d2f27e-c61c-4c3a-9051-0acfda27fc69}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {82af823d-29d3-4deb-a15f-b137f8c8e0e3}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {54754157-537f-4b7e-b5ec-23d39d2141fa}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {926e063f-f527-49f7-8002-bb05590dd681}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ec49f1d9-0c8e-444f-acc9-a3a76233fe69}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2b14772d-af22-47bc-8c37-8233f92ac48b}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9d43de5a-d8d2-4da3-9d8c-b0e4373ae5a8}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1b232a78-d447-4f90-bb51-fe1e17168537}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4b044c6d-5609-494f-bfdf-48a81e60582a}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {da6929bd-071f-40e8-8d1a-1c2c3c33d647}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32b3b9cd-2396-49c9-adb1-376fcbdbf030}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9faef6d9-b9f1-4884-9302-d87985f940ba}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {05e85ba2-493f-4996-a94b-225eae18f8ae}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {af54499d-dccc-46d7-8fee-1b0cd7efa33e}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {98bb4c8b-0798-487c-b580-9e957fe3e868}, ! Handle
  ASHRAE 90.1-2004 LargeOffice Color,     ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b0022a8d-ce84-4601-81d6-8c76af166d55}, ! Handle
  Air Wall Color,                         ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {ce1bf7fc-887a-4619-a261-6a6ff026c9df}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f1e8e2d0-8dec-4a60-a288-0eb5e1f6c02b}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8fe9a012-4ab0-4ceb-8b8f-1162fa31c8b0}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9d2b0129-1ed9-4a11-8910-b7d1e137588d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {92f5a1f3-cda7-4e2a-bcff-a2f171d21438}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1179dba4-088c-4a09-b299-f80db6069ba0}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1396ee92-0ce0-4c34-9ff7-eac2d5ea883c}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {98b33563-1db8-4aac-9df3-1d1e0b0458a3}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {6d2b1fcd-2a2c-428b-a43f-2e585085a3de}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0b197a8d-bbb0-4a58-a0ae-373f38cd1680}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {53ad8205-d2b3-4fee-9f36-a7d28e37a79d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {1a3f43f3-2db0-44f9-b789-2a486ead0725}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {a15e97a8-fc26-4bcd-a814-7e6acf296d1d}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {dd51c3da-4958-4676-a323-5c36ae3e3065}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ee79a91b-2096-4ed6-ad90-c1bd9bfa4a1f}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2267d7fe-8bcd-476e-bfc7-a5e37f8fdee3}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {342fff0f-2f32-4ef5-b7b1-657bfaef5524}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {823aae5f-0593-477f-b4c6-f6ef3c3f37da}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9bdd2811-2251-4a9b-a132-01e6accc2c60}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8f698017-b86d-4276-a956-d00c2881622a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b2d66448-0606-447a-bb90-bb178c01dfb3}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {02f181ad-6cb9-4b13-a69e-efce246e0cc8}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {db0224b4-26e7-4ea0-983c-7f6db94ba82f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {35ac251d-b54b-4fe6-bf33-18cbb0659d63}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {91f1723e-b111-40b0-9fd5-633732dc02be}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1e221775-4286-445f-b570-fb536e550516}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {236ff862-119c-4565-beb5-80138cf6189b}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3eb214b5-6759-4dee-8fec-035837c504fa}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b2a3ae23-51de-4943-add6-7aaf221fc9ee}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c8f805b4-b151-4617-965a-716992aa7d31}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {498c1551-f503-472e-b688-0451dbd268f0}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {06562fbe-3176-4f2a-b340-db454f531c82}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6dc9308b-43cf-4038-9262-f2666846ef29}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4e6b2b7a-70b1-49a2-a351-aa87f37d8637}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5a5ccff7-eb7c-41e0-83fd-6dbca1470208}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {272e3ca0-5141-446b-9843-9cb3898eef5d}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16b08347-4972-47e1-a0d3-eb0026cd2be2}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ebd3c1ef-a3d7-4a12-b2b6-b4b967822c06}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {42605911-fde1-4ab4-9b73-a1bd84b70d90}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {71f38bf7-e175-4b38-a7ca-f0f105377e72}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {28d0192a-27e1-493f-8852-5158107a0a47}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0081b596-33a9-4a8d-aa94-f4dccd027ff9}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4b0c82ff-786e-406a-9f9e-98271d4b1760}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f4f6ce59-a030-42c1-acd1-e961c2e4475b}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f19761ab-d4a6-4c0d-805e-f01039544622}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c5846e72-1c45-4d2e-8c6c-34de82f66064}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {dac34ca2-eb89-42f8-9485-dbab72ddc4d7}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {8105f71b-9b6a-480f-896b-69b2ec56fd58}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1ae7501a-3588-4f21-9bfd-14faf21ec184}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6ffa87e6-9e8c-4fd9-9a3d-6d91dd91bb96}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {84bae0c9-6a95-434f-85c6-8d5382c00d55}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {20c6b3e0-8f58-4302-b9cc-9cfa5434588d}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b1a6dfcf-6e68-4b4c-a8ea-34d0eb196722}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a55f3928-63d3-4904-a4f4-3bd2076caddb}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ccc115c9-1d47-475f-8f12-77144689154f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {04912b81-5c7d-4076-a3c0-be9195ded702}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a3dc6dd0-3356-460e-aab3-9b152d293e5b}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1f18b7c2-3a6c-4968-9d33-d54c8a5527bb}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8c906227-5792-4c8e-8ed9-6fcbf26ae8ae}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {28517ba2-4319-4162-a9b1-ed5d150991c4}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2e84fc29-fd3b-4c44-9def-cf3472c4b92c}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d606afa3-6f1c-485a-98c1-d919bfdc2da2}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3acd5b74-f294-43c7-8cc2-a17168f03081}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ca76fe15-a463-4eaa-b974-d08eba3803bc}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ecc77035-c357-48ad-820e-bb7653c80165}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {02828f7a-42ab-4b23-9919-df1e5b4a3738}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b75648ba-045f-43b2-a908-4b4c336e4bca}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9db4a33c-b473-4a69-8fb9-1f1a48c964be}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1954fcb4-d52d-48c8-a67d-1526940321be}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fe5c9e8c-e61c-44a5-b8c5-7a03b51a5502}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85d85f14-e7e2-4940-a06f-a458c1adf2e9}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {cb0809d9-8955-4cdd-8633-7539e848ddf7}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0c3c3125-9c91-4635-a3a6-7581ab0f6e28}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bac26e1d-94fd-4666-b250-c7158e90c13b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {91254d4b-cfe2-4937-a35e-0fa212e7322b}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {65942857-5e66-435b-9bd6-8e0a075423a9}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a98d7b7b-6ba4-4ea1-911f-1088eae9ad3d}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7 Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9b8acdf0-3945-48d7-bf5f-545bf4ce9c32}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ef4c0c53-9ec1-4f78-bc0e-e9c82411996c}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a51404d5-4ee0-4299-bf0d-931adeabd3a5}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1b7fb70c-4658-4a57-af99-8903ed47dd60}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c682bb97-3078-4bcd-be66-593cde157ebd}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {15e24e7c-f28a-4249-ac09-ebded89d9a60}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6d2a3f8f-b27d-4492-89dd-d9bcd3913b49}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4ad94599-e8b9-476e-bfe3-a24d65f2414d}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {29d1d59c-07da-4cc9-9604-ca006f60777b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {93c63d6a-4a69-49b4-a382-4f38e2b0bc59}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {81791571-0297-4d98-ba84-0b3e48c28648}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7017ec3b-fa2d-4adc-b58e-b7f099fd5a70}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16ea9239-5d1d-4bba-b7e2-46f2410a8e6a}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3ed016f5-ae70-49bd-b327-0effbf5838bd}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {84d7274c-2a37-42e7-b82c-40d21b03e4c0}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1f8fc4b4-8647-49db-b32a-b87b8facd768}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fc3a9f70-0de8-404e-bf7d-401ee8776aff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3651ddaf-41a5-4341-aba2-d48a42ed308a}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {425a75c8-3fff-4ab9-b67e-613f1ed67a5b}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32b9700e-5de1-4798-9123-26db8b30c33c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c2183544-5e85-4d95-a510-276b664bbaff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {73553551-6f6c-4c99-8d8a-208750dc1193}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d27fbbf1-3a6b-4c32-b7ee-7241dcfdac4e}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {223386d1-c067-4625-9a4b-d80e87a51655}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2ca30d80-b1fa-45c9-8062-131ab347b3c9}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3d2b2686-5f47-4b4a-813b-1f3388733fd0}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c0ee6b97-9844-487d-bec7-13358f56ec1d}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515,                                ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {e8dd6147-3999-4c14-af21-3dba6f9d7999}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fb553611-2bdc-4fec-b629-7d74b606866f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {43023fd0-37bb-4b82-9dee-b758300baeb4}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {21daf076-5a95-480f-b902-9f4c1da94934}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4f5c4b00-ac7a-4a09-ad8a-0a5c90dc27e7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a3d8d34d-269b-4d68-9134-a9960a10fddc}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2c771c79-9ae7-432e-aa6c-8888bbc52281}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b0b0ab0b-baa3-415f-a790-f54179b53c85}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {6ecc8d37-28ce-47d8-b3f6-4c3d200ae6ce}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bb17ae08-e374-4e7c-b6e0-d3873a4b2f61}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {355d0c4c-ee3b-438b-b4a9-6e243e457964}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8559ba9b-72d0-4668-a7f7-13ca9d137937}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0386a164-c2a0-4bb7-8e88-ca295c4c6f46}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8394bae9-bd62-4760-8eb5-9ead96f641f6}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d1c84016-8045-440f-8435-94ef72db480e}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9b92af01-6a35-4016-a150-b82200cf58f7}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1e6381b4-cb4b-4438-80be-2539c1321a6d}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5b1f3384-65fb-4633-bf80-49b262d33e68}, ! Handle
  CBECS 1980-2004 LargeOffice Color,      ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b9736f6e-cac7-49c6-b297-f0b30789b0a1}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {c4bdd940-2c80-465b-a2fc-026ebc7f848c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {9d1ad880-0c51-479f-b870-6fe1359d88c5}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0ce43677-6f38-459b-8a7d-061175126fb3}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {7b9d399d-b742-4724-9a1a-4adf1d14331a}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {65134b8a-8c6b-464f-ad3d-75d6d448a77c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {09c31900-282e-4a90-8c8c-b805920815f6}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2e216c2d-567b-4123-9cef-d447e7f2720e}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {d885ae69-c617-4170-9f16-055bf6ce08f7}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {f9d9d0fd-5775-473b-b589-7b309925d242}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a868e71b-9121-4d74-ad6b-75a20f091f3f}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {101b71be-d66d-491e-a303-bccafc2cb9c6}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fb195e8a-1c3e-4a48-951d-4a2f775f2dfe}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {43c80a27-57eb-414b-b631-722229232945}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fdd7becd-0212-493c-83b3-8128f1642804}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2677f183-1f78-4ae7-9696-eb17b1acad57}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7a22d0de-c659-4f12-891d-c1c1c0dde9ef}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0a459b29-1e89-402d-9793-7322755d6853}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {cdf834dd-bbd4-4784-b0d7-7b5c6e75fba0}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {09ca7d85-247f-45ed-94d4-6cb972b585f6}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c90453b8-c4d3-44c8-b916-ab3614bccb1b}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b6715236-20dc-4053-bbc0-ba802e6e61f3}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {60610117-e74f-440e-8ab7-dd477b962c96}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e8889a5d-c0c5-4101-b880-aae9e8dbadd2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {896d1f0f-9e55-4a49-8f08-23d9633d21fd}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {fde9de1d-2e76-4004-afee-93fbc6d974c2}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7aa2eec4-fe23-43b3-a026-cdeb8a0606e7}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {94de3b42-d57b-4a4b-afb6-29529095c61d}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {116d7705-2005-4e45-9578-7773d6de76b5}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {79bb9c43-77b9-4cd5-89af-23aa07793c57}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1b2115b2-487a-4f85-ad0d-b77c044419a4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85a78899-2fa3-4d25-a466-ac8b141a1d77}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {25c0983a-d766-4cfb-9c40-a839fd105548}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {09b6dadb-6e05-4c27-aa6d-b14b12a07688}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {fcf813b6-f5ba-4073-9446-5b442e35e7c4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a57fd738-8404-4887-85b9-57d0a1e46b80}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {06419411-d889-4e2d-94c8-8bfd74765b80}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b1eec865-6561-4aac-b709-6a6c27f6b609}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f2f88ca8-764b-4ee7-ae19-070398f2702f}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e873a5c1-bf71-46b3-9634-1070f35e0949}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b3769067-0866-40f2-bb96-965f10ce9751}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3742e90e-0107-4fa5-b15b-aac50cb06506}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5c9e9349-5dc3-4e2d-a6ef-86729c4ba67b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fa20512f-7fee-459a-8fd6-96b04544cc1e}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4a969069-eab8-4cb0-a8e1-ac0908fbfac0}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3ac823c8-b7c4-4252-861c-56116ad1a821}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {50c91332-969d-46fe-9954-33c10288793a}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {97f4fb9e-6d76-4727-aae4-c2cedea76fb8}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2fe822da-b6d4-47bc-8529-66ce5f1ab1e6}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cb8dadb4-a7a4-48a5-89a9-b96d690855d5}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {16f42829-3988-4468-9504-0e6ae267ba34}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {29e02a24-f0e2-493c-868a-48dd70625c31}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cc1693ed-d811-4a24-8798-dc625b874ba5}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8123d14c-24ec-46d9-a6a1-ad3f0471b666}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2ceb0aae-5881-406d-8189-b3dcbf5e2c0b}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2f2cadd4-1bb6-4dc6-a6b8-df146b8f1a08}, ! Handle
  CBECS Before-1980 LargeOffice Color,    ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d69c9591-e441-4dd2-8db4-16894038d3db}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {24665082-4d45-47cc-b821-ee7395204a4f}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {fcfac9d2-1bf4-452b-9c81-ee4d84b5c84a}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {b885207c-fc68-45a2-b889-1781afa0284e}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {06dc3bfa-e40e-427b-aa18-7353346bd5e8}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {540b50c4-b61a-4858-8a5a-df0a72e0e725}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a1bf5b47-d958-4fae-936c-8d28c91f935d}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {aa78e06c-0b69-41b4-aa96-ce83d7337da5}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {28c4fe4b-18f1-457a-b971-c1d314d067ad}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7972ff97-3acc-4d0b-925c-8f01fedfc630}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {eaea6a9f-977b-4874-9885-1f85f72823ec}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {491ec240-f26a-4789-8aa5-bbd6b439b44b}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7e0ff4e1-dd5a-4074-93de-bb31c4d4d999}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {91a90ec2-bf38-4f01-9a50-779691e24584}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {8e2c51aa-8cbb-4647-9448-382d4f02f38c}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {751e8081-62e8-4e29-aab7-32c8f0fc9082}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {7cd1dad0-898a-4f80-9765-8fab9fc56b91}, ! Handle
  Temperature,                            ! Name
  -60,                                    ! Lower Limit Value
  200,                                    ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {4bc74b35-b83e-4bc6-81a1-dacb52304970}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {d866b018-2653-4517-851b-467fb0d46425}, ! Handle
  CBECS 1980-2004 LargeOffice Infil,      ! Name
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.35999999999999999,                    ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab22d385-60f9-446b-bc67-215eaa6888a2}, ! Handle
  Attic Infil,                            ! Name
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  1,                                      ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {8feecfd0-f5ce-4855-8e9e-bb863ae4c39b}, ! Handle
  CBECS 1980-2004 LargeOffice,            ! Name
  ,                                       ! Default Construction Set Name
  {4b1cb152-4000-42ad-96af-70e0d363342d}, ! Default Schedule Set Name
  {5b1f3384-65fb-4633-bf80-49b262d33e68}, ! Group Rendering Name
  {2f920781-e4ad-41a4-a8e3-9d7c8e4034c9}; ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, ! Handle
  Attic,                                  ! Name
  ,                                       ! Default Construction Set Name
  {326f7903-5012-4069-9b93-86f09d0ec839}, ! Default Schedule Set Name
  {24665082-4d45-47cc-b821-ee7395204a4f}; ! Group Rendering Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a3a379a-4167-4cf2-bfc0-233d4844e7cd}, ! Handle
  Large Office Thermostat,                ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Heating Setpoint Temperature Schedule Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {8ea78f5f-b744-4209-b61d-7fa3f0931e61}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {ea793df0-776e-419a-bb53-6c7d8ca93495}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {f12332ac-77d8-4092-8926-4bd9450be68f}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Glazing,
  {6aeb42af-241f-4840-8ec4-07fd2751ef46}, ! Handle
  Theoretical Glass [167],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {9a748c0a-0371-4572-b651-bf1638ca3fd7}, ! Handle
  Theoretical Glass [197],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {47670adf-a9cd-45f8-af93-d024849cf354}, ! Handle
  Theoretical Glass [202],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {3dff9a78-ffb5-42b1-b839-506515cdb7fc}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {c46a64b9-4426-4931-9b62-9a3eea9bc186}, ! Handle
  Theoretical Glass [216],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {ab203de3-09af-42b2-a465-d8626d174aff}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {9e67a065-73e3-4339-a787-f50e8428c584}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:Schedule:Ruleset,
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Handle
  Large Office ClgSetp,                   ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  {af74cb81-c850-47ba-b69b-5b9374674afa}, ! Default Day Schedule Name
  {164a02f6-2280-4c4d-8fea-a530580ea44b}, ! Summer Design Day Schedule Name
  {28c794b2-2379-402c-8427-432d3ea37a5a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {af74cb81-c850-47ba-b69b-5b9374674afa}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {164a02f6-2280-4c4d-8fea-a530580ea44b}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Rule,
  {692d8be2-af8a-4950-b558-6df4061d09bc}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b0716c3c-8910-4d6f-a226-8e88577aad6c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b0716c3c-8910-4d6f-a226-8e88577aad6c}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {28c794b2-2379-402c-8427-432d3ea37a5a}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {e957f401-76f1-4f4e-bac6-4f2da4dd6648}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {da97aa39-0c9d-426b-a934-3a3d1a962e49}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {629ff2dd-ac1b-4e72-a387-0af498da1005}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {629ff2dd-ac1b-4e72-a387-0af498da1005}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Handle
  Large Office Bldg Equip,                ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {a03d9c17-a5fa-4e08-93a2-0c7cf380e6ea}, ! Default Day Schedule Name
  {ab375450-9847-486b-8000-ff54cec7fffa}, ! Summer Design Day Schedule Name
  {12b9f7f5-4787-4896-a227-3a7245338f3a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a03d9c17-a5fa-4e08-93a2-0c7cf380e6ea}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {b33553d4-abba-439e-be93-c5ad36a6c1be}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c984ef5c-f0e6-4145-a968-8216cc6b4c5e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c984ef5c-f0e6-4145-a968-8216cc6b4c5e}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Day,
  {ab375450-9847-486b-8000-ff54cec7fffa}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {12b9f7f5-4787-4896-a227-3a7245338f3a}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ddf9f795-619e-44a9-a355-547c61285edc}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {d5769323-83ff-4054-ba59-6ed2e81c5a1b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ed6dc642-f61b-4470-a59d-a12bae5b50b7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ed6dc642-f61b-4470-a59d-a12bae5b50b7}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Handle
  Large Office Bldg Light,                ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {948ac3cd-aa12-4669-a39f-f69bad8f0875}, ! Default Day Schedule Name
  {2deca0a5-0c65-42db-911f-10a53bbdbdd4}, ! Summer Design Day Schedule Name
  {2c59345c-1edc-493e-a0bc-f022c5b24fd0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {948ac3cd-aa12-4669-a39f-f69bad8f0875}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bcb69873-5458-4046-a96e-10ab8ea594e0}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {150b51fb-1c3b-4ecf-9d78-ae3753ca60fe}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {150b51fb-1c3b-4ecf-9d78-ae3753ca60fe}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Day,
  {2deca0a5-0c65-42db-911f-10a53bbdbdd4}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2c59345c-1edc-493e-a0bc-f022c5b24fd0}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {71ecf5ea-c714-4553-b2e4-776c4ea9d1d7}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {07d55e2e-6119-41b1-81eb-8a7df023b9d4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d5dff725-0eb8-4dee-8990-abde8d3b8532}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d5dff725-0eb8-4dee-8990-abde8d3b8532}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {7c88bb6b-b42a-4e51-b0af-96abfce53ec4}, ! Default Day Schedule Name
  {c967420e-5f0e-4d5b-967c-6bce11315577}, ! Summer Design Day Schedule Name
  {a80e27e8-11c8-45e7-b404-f130a341beed}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c88bb6b-b42a-4e51-b0af-96abfce53ec4}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c967420e-5f0e-4d5b-967c-6bce11315577}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c525d83f-3aa1-459b-92f0-c2cfec8be1e5}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3084ec97-b215-4c48-96ff-972d7aee9666}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3084ec97-b215-4c48-96ff-972d7aee9666}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {a80e27e8-11c8-45e7-b404-f130a341beed}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {d96bf75d-0e7b-4611-82b3-7da05588b2b0}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {d2060343-003f-446c-8295-c9c3b09a2be8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bcb159d8-aef3-412a-87a2-a590480d3cfb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bcb159d8-aef3-412a-87a2-a590480d3cfb}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Handle
  Large Office HtgSetp,                   ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  {69303a06-1db5-411b-b4b4-0b31ea212cd5}, ! Default Day Schedule Name
  {dcb43e2f-7bc6-4ed6-a454-1e70e4f57851}, ! Summer Design Day Schedule Name
  {9bc479b2-2895-49c0-9277-8287ae67443d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {69303a06-1db5-411b-b4b4-0b31ea212cd5}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {dcb43e2f-7bc6-4ed6-a454-1e70e4f57851}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {c35774bc-7f34-47f5-9fa4-e932fc725905}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7e167a17-603a-4fd4-8844-a821d6667b6b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7e167a17-603a-4fd4-8844-a821d6667b6b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Day,
  {9bc479b2-2895-49c0-9277-8287ae67443d}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {801d87dd-f3a2-4ad3-a3c8-2d95f1e071a6}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {7d77763e-76cd-4cdf-ae23-c75d4b2c302a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6a93c2f8-cc16-474f-9b3e-4a0afeb99030}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6a93c2f8-cc16-474f-9b3e-4a0afeb99030}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {3780065d-5bb9-4f4d-a7af-05fcd0bbd633}, ! Handle
  Large Office Activity,                  ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  {58192676-bb85-44c0-8c1d-4200e94ec568}, ! Default Day Schedule Name
  {6ad8de74-c338-4e41-a024-9086afba4997}, ! Summer Design Day Schedule Name
  {b7d1ae78-351f-4b17-9d16-9ee110c8c568}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {58192676-bb85-44c0-8c1d-4200e94ec568}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7d1ae78-351f-4b17-9d16-9ee110c8c568}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6ad8de74-c338-4e41-a024-9086afba4997}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {bc5b493d-d5f3-44a5-baa6-a4e7655b284c}, ! Default Day Schedule Name
  {3bae7649-0862-487a-900b-7aa073236ff8}, ! Summer Design Day Schedule Name
  {4bb02f8b-5572-442f-87f1-bd150fcd2f55}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc5b493d-d5f3-44a5-baa6-a4e7655b284c}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {3bae7649-0862-487a-900b-7aa073236ff8}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Rule,
  {1e904590-131d-46e8-bbf5-4f9ab0b9b90f}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7b293284-97ad-40bb-b054-d4040878de44}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7b293284-97ad-40bb-b054-d4040878de44}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {97ba5612-81b3-4122-b0f2-1ce6886c6226}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {689f9644-56eb-4140-a2d4-e6b21488b0ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {eac0e31c-5f3c-43e1-873d-702c2b21fb55}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eac0e31c-5f3c-43e1-873d-702c2b21fb55}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4bb02f8b-5572-442f-87f1-bd150fcd2f55}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {997d90da-e0c6-41f0-bac8-0c6f8fd3d89a}, ! Handle
  Always On,                              ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  {937896c7-a90d-4145-afcf-a2a545966791}, ! Default Day Schedule Name
  {7d09f825-2bb5-4e18-9a68-26ad3462b092}, ! Summer Design Day Schedule Name
  {94a92f6c-5bd2-4281-a7ee-5f35ea4e824c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {937896c7-a90d-4145-afcf-a2a545966791}, ! Handle
  Always On Default Schedule,             ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94a92f6c-5bd2-4281-a7ee-5f35ea4e824c}, ! Handle
  Always On Winter Design Day,            ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7d09f825-2bb5-4e18-9a68-26ad3462b092}, ! Handle
  Always On Summer Design Day,            ! Name
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {d070fd33-71d1-4eb6-ba8b-b261ba5bdf64}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {26436c78-3e2c-44cf-83d7-489fe39d7b20}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {ef896d0c-a6a7-49a8-aca3-beaae0a98ac3}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {34426015-1dd4-4351-a04b-3ce09fcab7a9}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8f43de66-4327-4b74-84c0-7685c84ee912}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {59633b19-9c57-4d21-b190-360512b62210}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {e381c027-13b8-452b-bc69-e6524396d125}; !- Handle

OS:OutputControl:ReportingTolerances,
  {643701b4-a87f-4a35-ac87-dac482cdad4d}; !- Handle

OS:ConvergenceLimits,
  {4527b7d7-d2f4-4171-9c47-fb62c742b1b2}; !- Handle

OS:ShadowCalculation,
  {d0a453be-6005-45b1-adca-1d05b75b4f9a}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {77d77e8f-1dc6-4412-83a5-6589f7bd5713}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e8614695-22c7-4404-807e-d4bc77532eec}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {7f99818d-75cd-404c-a4d9-e08b13bf3ff7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {7b1be663-11a0-44a6-ac23-aed4b11315cb}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {c49853aa-1135-4a30-a372-e4c161cf79dc}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {920569db-408a-4952-870a-640c694ef8ae}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {1f841b73-424b-4c59-8db0-48ae91821d8d}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Space,
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Handle
  TopFloor_Plenum,                        !- Name
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  46.3392,                                !- Z Origin {m}
  {ead73876-7386-4d09-b690-d445291aec19}, !- Building Story Name
  {c7f4c3f5-91fa-4a77-9533-28c4dc1af3cc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6493faeb-072e-4bf7-b8b5-629fc7162882}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {23e9efbe-4366-42a5-9159-04499353bebf}, !- Handle
  Mass Non-res Ext Wall,                  !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {af2b06d4-ea3b-4674-b44d-64d2b382f2f6}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Rendering:Color,
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Handle
  Rendering Color 8,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Material,
  {af2b06d4-ea3b-4674-b44d-64d2b382f2f6}, !- Handle
  8IN CONCRETE HW 1,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Handle
  Mass NonRes Wall Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {80358e5b-cdf1-4d6d-b860-4b06cef72695}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {040b972f-442d-499b-896d-80c7fb5a0171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d8ef9a06-2db1-4143-a28b-301b89269fba}, !- Handle
  DropCeiling,                            !- Name
  {d37e9464-b9f6-414a-9b7d-d3ec7e112142}, !- Surface Rendering Name
  {7633ef44-19d7-4269-9f0a-c3f24f858dc7}; !- Layer 1

OS:Rendering:Color,
  {d37e9464-b9f6-414a-9b7d-d3ec7e112142}, !- Handle
  Rendering Color 9,                      !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Material,
  {7633ef44-19d7-4269-9f0a-c3f24f858dc7}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {79235b17-428c-4534-bc73-1ef34644a39e}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {31185d5b-6d96-4d17-96b9-f5f0d8d766d2}, !- Handle
  Mass Non-res Ext Wall 1,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {a988e4be-291b-44fe-b026-e661ecdb689d}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {a988e4be-291b-44fe-b026-e661ecdb689d}, !- Handle
  8IN CONCRETE HW 2,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {35b66e84-8975-4daa-bd7b-97255ea83fe5}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b5c54faf-3e32-43c1-bf7d-4e3ee653e0e9}, !- Handle
  IEAD Non-res Roof,                      !- Name
  {5b1611f7-e27c-4fb7-a16e-2627482cce3e}, !- Surface Rendering Name
  {287f4923-83c0-45ad-96fb-2025616216b3}, !- Layer 1
  {e6decabe-3ba9-4186-83c0-1672ef4b4233}, !- Layer 2
  {25aa6d7a-edbf-4687-a6b8-1cf632ffc0a4}; !- Layer 3

OS:Rendering:Color,
  {5b1611f7-e27c-4fb7-a16e-2627482cce3e}, !- Handle
  Rendering Color 2,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {e6decabe-3ba9-4186-83c0-1672ef4b4233}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {06abc364-4ba2-4a01-b011-34be03cc1eaf}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0bc7f8fe-2b70-424e-83e1-1999c86752ca}, !- Handle
  Mass Non-res Ext Wall 2,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {d28cad3a-de47-4639-b67a-b44062c04c8f}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {d28cad3a-de47-4639-b67a-b44062c04c8f}, !- Handle
  8IN CONCRETE HW 3,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7bc051d8-ce85-4808-ac81-c3b0cad8921c}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d25da5-20a4-4322-b3f3-e15df7a42a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d453120f-20df-4c06-b809-893e9d9893b0}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {2b68eef3-25d1-4dc6-9fd4-51326ca6a2d8}, !- Handle
  Mass Non-res Ext Wall 3,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {8570f110-e459-4ede-97c8-aacffb489d91}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {8570f110-e459-4ede-97c8-aacffb489d91}, !- Handle
  8IN CONCRETE HW 4,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {d0578058-484c-4790-a229-f26210cbce9e}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dc830e-5c7b-491a-b5f1-d681349ef81c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ddb46-bdd8-4735-85fc-b3a3ea9f2d5d}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c692e465-957d-4d06-a4c0-0a208ae8d67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd6bbf54-70d4-41c9-8777-f2354e3aa35f}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c2b08f7-674b-414e-816e-c2b9ae53a4c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2caa52c2-a4bc-45cb-95cf-f8010a29c701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9629f8c7-03ae-4c7c-a57e-292a294bb7ae}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Space,
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {2c00eeb5-a5f3-47e7-a770-e5f8f1109a15}, !- Building Story Name
  {b4a9b0e3-a462-49d3-a16f-3f9e95709a56}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {464fe38c-33e2-4b9b-83d7-dcc891afb856}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f625467-b879-40e7-abca-b7b9b853e812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f8b21bfa-457f-489a-bcfe-d00e7cb2f0a8}, !- Handle
  int-walls,                              !- Name
  {3cf13934-208c-40dc-a842-877dbf7a48ca}, !- Surface Rendering Name
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}, !- Layer 1
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 2

OS:Rendering:Color,
  {3cf13934-208c-40dc-a842-877dbf7a48ca}, !- Handle
  Rendering Color 6,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {e464b5b5-6191-48c5-a2b7-084f713a5703}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0b1216f5-554c-4f30-8189-a38cbd364c05}, !- Handle
  Mass Non-res Ext Wall 4,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {fb80c865-42e0-4919-a682-ff11344424d5}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {fb80c865-42e0-4919-a682-ff11344424d5}, !- Handle
  8IN CONCRETE HW 5,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {60c4491c-2a6d-44e1-9af5-13ec5dc56cfd}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e464b5b5-6191-48c5-a2b7-084f713a5703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9410fa5f-1f1f-4044-9f04-3b22d997d0ef}, !- Handle
  Window Non-res Fixed,                   !- Name
  {f0c544b1-cc6a-4dbc-8f3e-83436ab57e1b}, !- Surface Rendering Name
  {41234231-2c54-4e5b-bfb4-db79bdfd527e}; !- Layer 1

OS:Rendering:Color,
  {f0c544b1-cc6a-4dbc-8f3e-83436ab57e1b}, !- Handle
  Rendering Color 1,                      !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {41234231-2c54-4e5b-bfb4-db79bdfd527e}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {040b972f-442d-499b-896d-80c7fb5a0171}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80358e5b-cdf1-4d6d-b860-4b06cef72695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359080b4-61ae-4250-8514-d6560c210250}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6c6b8dd4-5836-4f9c-b1e9-de4aab4ebb57}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {4a03da34-4a26-46b3-b11a-a082a0dd9d90}, !- Surface Rendering Name
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}, !- Layer 1
  {91abb326-371f-42a1-812b-92c64fb2ff30}; !- Layer 2

OS:Rendering:Color,
  {4a03da34-4a26-46b3-b11a-a082a0dd9d90}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {b2788421-d1ea-440e-aaaf-a69e1789d4c9}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35040b2d-4424-404d-a71b-c25ac5b63dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2dc143a-af66-44e0-b261-ccd42edee42e}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24e1a0f4-cebe-46d0-97c3-01db12f642f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d11754-57ff-486f-b62d-8bc18338ca91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {cc844a84-58db-41b7-a823-db4339dcc84f}, !- Handle
  Perimeter_top_ZN_1 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Handle
  InteriorFurnishings,                    !- Name
  {5b09bf94-298e-45e4-83ad-83b230e773e5}, !- Surface Rendering Name
  {e6395a0e-e182-422b-a2c6-d3f9f744c8c3}; !- Layer 1

OS:Rendering:Color,
  {5b09bf94-298e-45e4-83ad-83b230e773e5}, !- Handle
  Rendering Color 3,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {e6395a0e-e182-422b-a2c6-d3f9f744c8c3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Lights:Definition,
  {e6e9defa-5a7c-4b59-9059-f6f7ef91db24}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Schedule:Compact,
  {c8f8764a-75da-4ba0-9c75-8b05642d9dfe}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.3,                                    !- Field 8
  Until: 17:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 18:00,                           !- Field 11
  0.7,                                    !- Field 12
  Until: 20:00,                           !- Field 13
  0.5,                                    !- Field 14
  Until: 22:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 23:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: Saturday,                          !- Field 21
  Until: 06:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 08:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 14:00,                           !- Field 26
  0.5,                                    !- Field 27
  Until: 17:00,                           !- Field 28
  0.15,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.05,                                   !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: WinterDesignDay,                   !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: AllOtherDays,                      !- Field 38
  Until: 24:00,                           !- Field 39
  0.05;                                   !- Field 40

OS:People:Definition,
  {d02869ec-0021-4bef-9382-2763f8fe2560}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Compact,
  {61e780e8-7cca-46d5-a5b8-4175ea71ad1a}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.05,                                   !- Field 8
  For: Weekdays,                          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 07:00,                           !- Field 12
  0.1,                                    !- Field 13
  Until: 08:00,                           !- Field 14
  0.2,                                    !- Field 15
  Until: 12:00,                           !- Field 16
  0.95,                                   !- Field 17
  Until: 13:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 17:00,                           !- Field 20
  0.95,                                   !- Field 21
  Until: 18:00,                           !- Field 22
  0.7,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  0.4,                                    !- Field 25
  Until: 22:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 24:00,                           !- Field 28
  0.05,                                   !- Field 29
  For: Saturday,                          !- Field 30
  Until: 06:00,                           !- Field 31
  0.0,                                    !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 14:00,                           !- Field 35
  0.5,                                    !- Field 36
  Until: 17:00,                           !- Field 37
  0.1,                                    !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: AllOtherDays,                      !- Field 41
  Until: 24:00,                           !- Field 42
  0.0;                                    !- Field 43

OS:Schedule:Compact,
  {e2982f62-a860-4a7b-a0fe-2429241a2229}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {69349d6e-a902-4a07-b4ff-acb0d62217b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:Schedule:Compact,
  {99c93a1e-69a2-40e2-a8f6-24de0affd651}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {77e12cd3-3f41-4bee-94c9-75123902be96}, !- Handle
  CLOTHING_SCH,                           !- Name
  {80215b29-5ab7-4b78-a029-2fc952d6165a}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:Schedule:Compact,
  {ecc21d6b-3b74-49bf-922e-6966ca08ffc9}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {55739201-8b78-4e27-a771-a69fb9cd1d7b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {80215b29-5ab7-4b78-a029-2fc952d6165a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {55739201-8b78-4e27-a771-a69fb9cd1d7b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ElectricEquipment:Definition,
  {7addc778-f2ca-4c35-800c-307a5ab12c2d}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Compact,
  {5f1ba0e8-48ca-4006-9bb1-f3b89b3b1a1a}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {19e9b2e7-0d26-421f-a177-7090ccc8d768}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 08:00,                           !- Field 3
  0.40,                                   !- Field 4
  Until: 12:00,                           !- Field 5
  0.90,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.90,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.80,                                   !- Field 12
  Until: 20:00,                           !- Field 13
  0.60,                                   !- Field 14
  Until: 22:00,                           !- Field 15
  0.50,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.40,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 06:00,                           !- Field 20
  0.30,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.4,                                    !- Field 23
  Until: 14:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 17:00,                           !- Field 26
  0.35,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0.30,                                   !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1.0,                                    !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0.30;                                   !- Field 38

OS:Space,
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Handle
  MidFloor_Plenum,                        !- Name
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  22.56,                                  !- Z Origin {m}
  {88feb846-4de8-4f70-aafa-d5d997620fa5}, !- Building Story Name
  {fa981b5b-56c1-4c7b-a6ed-9fe3906c31b7}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c6b0240b-9f23-4045-8ff2-383bc3356b45}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9153156-bf6b-41bc-87ec-6392f714de3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa82f1c-e9c5-4239-83be-21d6069ddb9b}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52081293-6045-4acf-a50d-add53821b2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb897531-ce35-4eed-863c-fd1e9de6103d}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {829a6bc8-9555-4137-8c35-a005ced18179}, !- Handle
  Mass Non-res Ext Wall 5,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {09a15430-6ae2-4961-bac4-a233ba455c65}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {09a15430-6ae2-4961-bac4-a233ba455c65}, !- Handle
  8IN CONCRETE HW 6,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {09c6e1bc-41f6-43c0-b2ef-af61f46ab292}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {41946a43-a338-4e4a-acde-18a80297a067}, !- Handle
  Mass Non-res Ext Wall 6,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {ff474a25-07c1-438f-944f-e500f1667e1a}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {ff474a25-07c1-438f-944f-e500f1667e1a}, !- Handle
  8IN CONCRETE HW 7,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {4124aa84-8fba-4a9e-a804-fe7f2e1856dd}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}, !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {54a0a6de-9f7c-4cb2-bd56-52658e12e6ac}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {a72b117b-e598-4d56-b240-799fc20dd42f}, !- Surface Rendering Name
  {91abb326-371f-42a1-812b-92c64fb2ff30}, !- Layer 1
  {b1460b6a-9c87-482b-8a13-f9bf23e9b46c}; !- Layer 2

OS:Rendering:Color,
  {a72b117b-e598-4d56-b240-799fc20dd42f}, !- Handle
  Rendering Color 7,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Surface,
  {6cc59524-3123-41e0-a086-b2a4c888feda}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e7fc84-77d7-4d88-abae-816202f8ffe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72081177-9f5b-44d6-a288-7e5ee6a98774}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d823be1-840d-4ec3-a8c0-a315df5ae7fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9734b86a-2e45-4c7b-b313-fc4628d7f223}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bf3ffe1f-ad7e-452d-bb91-5b1c93e95bf1}, !- Handle
  Mass Non-res Ext Wall 7,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {906469de-79d7-4fb8-b130-f9cc0f5991f7}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {906469de-79d7-4fb8-b130-f9cc0f5991f7}, !- Handle
  8IN CONCRETE HW 8,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {2ae8e687-3a95-4a6b-a0b7-41e562e87e85}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956cabef-ce8c-43bf-b8f2-748071c24f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233b452b-a755-4d0d-823e-bf2c3ddf6d6a}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ec07fdf-fa0d-4877-8323-7f17c3066b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7d642f10-ac6b-4dd1-ad66-ce13775fb20c}, !- Handle
  Mass Non-res Ext Wall 8,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {498e43e1-43a4-4e25-955a-51569a9f7a97}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {498e43e1-43a4-4e25-955a-51569a9f7a97}, !- Handle
  8IN CONCRETE HW 9,                      !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Space,
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Handle
  Core_top,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {2c00eeb5-a5f3-47e7-a770-e5f8f1109a15}, !- Building Story Name
  {76384a25-98e9-49f5-b7a0-afe33029392c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2caa52c2-a4bc-45cb-95cf-f8010a29c701}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd6bbf54-70d4-41c9-8777-f2354e3aa35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76263d6-08b9-4293-9ef0-8ffa44020012}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08c37c5-98d6-4d75-b2d0-8eb747bada9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069127f4-d477-4ebb-8de7-f12a848b5a12}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33ae22ae-a7e0-4cf4-b831-fb13bfa11fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.9608, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35040b2d-4424-404d-a71b-c25ac5b63dc4}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2788421-d1ea-440e-aaaf-a69e1789d4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.9608, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53377baf-41d2-4e86-bf80-e093522ef45d}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a71274-8f09-4df9-a225-b9549f8a49e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24302603-fe12-4757-9782-afed1b99d77b}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {47b01111-13d5-4956-9a94-bb47ffd2a210}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {bff8a650-3485-4771-acc0-4885797c07ee}, !- Handle
  Core_top Internal Mass Definition,      !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {554be748-9b98-4875-85c1-f42e7d5fa159}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {72bba381-de1c-4982-ae3e-11c32c9b9b2f}, !- Handle
  Core_top People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {8efef194-8f7c-4b42-b868-1f1babe8b08f}, !- Handle
  Core_top_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {2c00eeb5-a5f3-47e7-a770-e5f8f1109a15}, !- Building Story Name
  {18cdddb0-4565-47ac-bb59-c99991154ed1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {55c43c41-1ef4-4ad2-8156-1d92bdcff921}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bad47169-4416-45e2-9ada-c3c192a378bc}, !- Handle
  Mass Non-res Ext Wall 9,                !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {744a652c-0067-430f-a887-5d1eb77e92fd}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {744a652c-0067-430f-a887-5d1eb77e92fd}, !- Handle
  8IN CONCRETE HW 10,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {9a6fe789-1ed3-4afb-a2f7-30dce5b5efdc}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55c43c41-1ef4-4ad2-8156-1d92bdcff921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.9146,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acea722-f8bc-45a1-8edd-eaeacba26940}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08c37c5-98d6-4d75-b2d0-8eb747bada9c}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c76263d6-08b9-4293-9ef0-8ffa44020012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d25da5-20a4-4322-b3f3-e15df7a42a69}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bc051d8-ce85-4808-ac81-c3b0cad8921c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0abbb5fc-701d-43bb-a264-59e4684a7930}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a417def9-3f11-49df-9fa4-52567ab75aaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177db544-2298-4439-889e-baab0fdea4fe}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff4a4945-02b9-4f5b-8fbf-c8c0777b596a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf401ada-96f4-42a2-ad23-ce1f2712b235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.083703031917e-015, 4.5731, 2.744,     !- X,Y,Z Vertex 1 {m}
  4.083703031917e-015, 4.5731, 0,         !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {76d2902f-3c01-4326-a721-17f7ebc06c1a}, !- Handle
  Perimeter_top_ZN_3 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {a6ec40d7-dbfa-40c1-af8a-a36c30e73c73}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {9d452c02-0952-4d8b-8438-f76fc36cac38}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {179c4710-1c02-409d-8a7a-1f614491f38f}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {98dd3a10-b5b6-44fb-ad04-979ff3b41f30}, !- Building Story Name
  {1d65abee-a42e-4a40-8c2a-c424daf69de3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3628db98-b7cb-4b18-ade5-9e03b1889bc0}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6f825ea1-2ae5-4456-b4f7-c25832ee2f71}, !- Handle
  Mass Non-res Ext Wall 10,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {cb6bda3c-e210-46ae-a004-ddf771b60fcd}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {cb6bda3c-e210-46ae-a004-ddf771b60fcd}, !- Handle
  8IN CONCRETE HW 11,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {48f94021-8d16-49ca-8355-315d3dd43ebe}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3628db98-b7cb-4b18-ade5-9e03b1889bc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.9146,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1336f33-5277-4f2f-94a0-728b6b14d838}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c25c2a5-6701-4533-a958-52aeb9fa89c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1855e3-b92c-4852-ae2c-3cf0b2407c50}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f789e250-6876-4d24-98af-59bcbeb13251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a607ef-e8fb-4de9-b343-e25c356ff100}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ca44fb-acc4-45ef-a450-f8322194c8b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10468460167268e-016, 4.5732, 2.744,   !- X,Y,Z Vertex 1 {m}
  5.10468460167268e-016, 4.5732, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 4.08374768133815e-015, 0,       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.08374768133815e-015, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b226d1-5c47-4af5-9354-c4968f4de967}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa9f095-df6b-4cfb-a307-07d919cb943f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722bf4d0-d7b6-49ca-a805-23bf4fba67e4}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1787901a-941a-4e68-aaae-1f63d517d8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f4461b-37e2-4fcf-b3f3-f43d6ddc91ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a2bc5009-66ff-43b8-99bf-52d0e7b25786}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {1653a9f7-b1ef-4a93-96f6-38abdde1be87}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {bac8fc43-a1dd-40df-a09f-f5b48d6c479d}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {b9be35b7-286f-496f-bfd4-88ee46abd1cb}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {abfed394-cf7d-4e43-b645-dcaedfee569d}, !- Building Story Name
  {ba18c9c1-09dd-4b86-929c-e440434d832e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48f12677-a498-45c2-8659-e17d017279fe}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f14d5b-e48b-463e-8488-ff2c0bb754a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c426585-62dd-468f-a676-4f4e0e8048bf}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5405ce-1a53-442c-a9f7-e2cd66884b9c}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {3eafca04-60ba-4473-8781-3df097d5e717}, !- Handle
  Mass Non-res Ext Wall 11,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {aab43cc5-a049-4f5f-90e7-26e666655244}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {aab43cc5-a049-4f5f-90e7-26e666655244}, !- Handle
  8IN CONCRETE HW 12,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {8fe90d8c-c2c0-445a-afcc-ebe50cd01bdb}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d5405ce-1a53-442c-a9f7-e2cd66884b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.9146,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d823be1-840d-4ec3-a8c0-a315df5ae7fd}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72081177-9f5b-44d6-a288-7e5ee6a98774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed3396e-69a7-4bd7-bc2f-950887ba94e9}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11196a8b-5bb3-4756-8d87-e29ee94eaf99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.95402614029769e-015, 4.5731, 2.744,   !- X,Y,Z Vertex 1 {m}
  9.95402614029769e-015, 4.5731, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 5.1047404128389e-016, 0,        !- X,Y,Z Vertex 3 {m}
  4.5732, 5.1047404128389e-016, 2.744;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc22bd9c-1d93-4046-9f9e-fe89f908d243}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10245794-42f5-4e61-9fbe-e3712df1e06f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88d730d6-d9cd-498a-8942-30b5d48ac066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {4223e132-880d-4c25-9213-80f0bd89e452}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {1fec711e-d90d-4916-9ac9-cc4deb5ef0e1}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {bb48d503-8f97-4f29-aaf0-6fb345037ace}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {65c8bce2-8ad4-4120-b956-36ea1be409e7}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {abfed394-cf7d-4e43-b645-dcaedfee569d}, !- Building Story Name
  {5d7515f9-df0d-4054-a885-908d60a089ee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {af6b0e71-0643-4efa-8ba3-7db4f1872efb}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9bc437-4a64-47b5-9740-597bc5229846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d9d008-86ca-4510-a60e-7f6bec5f5c44}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {684be89b-d806-4a39-ae9d-016071a2834f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7533a58-6336-44cc-b5fd-7328c5e34bf9}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956cabef-ce8c-43bf-b8f2-748071c24f5d}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae8e687-3a95-4a6b-a0b7-41e562e87e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915ca62e-665f-499c-a036-13a44076d4c5}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87911f86-aaf3-4ab7-889b-e4b138c9a5f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9073e04-0069-4f64-aec1-642e2631081b}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33705424-7818-4c0b-9e11-e3918e0fa92c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f3f72f51-3f5c-431f-b4a9-d418979a6f1d}, !- Handle
  Mass Non-res Ext Wall 12,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {53cd763c-6acb-4a19-a556-86da8d4ca534}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {53cd763c-6acb-4a19-a556-86da8d4ca534}, !- Handle
  8IN CONCRETE HW 13,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {1873a5e9-8db1-4f6b-8948-40fa5a720f10}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9073e04-0069-4f64-aec1-642e2631081b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c168c46d-c7de-4d05-b2b9-eb0d9efe7929}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {37980845-9936-4107-acd5-81372869a2c6}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {e98d62ba-d9c6-48ac-9cf1-25e40d4ac756}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {e7e694ce-661b-4fd5-985f-261915abcba4}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {abfed394-cf7d-4e43-b645-dcaedfee569d}, !- Building Story Name
  {8f44ac59-9e10-4398-88e7-99680897356e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {881a1995-ca79-4b86-b46a-a8d2c5868053}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ae8e8c1-256b-43ef-8675-b493911033bb}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {7631d5b2-1132-4c15-a811-1c48ab55132f}, !- Handle
  Mass Non-res Ext Wall 13,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {34a904a1-88ce-4cf0-9209-808a28bb2d1f}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {34a904a1-88ce-4cf0-9209-808a28bb2d1f}, !- Handle
  8IN CONCRETE HW 14,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {731446b3-7222-4be0-9b71-a102d423f6f3}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ae8e8c1-256b-43ef-8675-b493911033bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 48.738, 0.9146,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 48.738, 2.5;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fccfd0a7-3390-40f7-9aa1-cb3ff1943461}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef01750-1e49-4e15-911a-4f2b4964e0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9153156-bf6b-41bc-87ec-6392f714de3c}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6b0240b-9f23-4045-8ff2-383bc3356b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f14d5b-e48b-463e-8488-ff2c0bb754a1}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f12677-a498-45c2-8659-e17d017279fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9bc437-4a64-47b5-9740-597bc5229846}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fefe54-8206-433f-959e-e982016040a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af6b0e71-0643-4efa-8ba3-7db4f1872efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10468460167268e-016, 4.5732, 2.744,   !- X,Y,Z Vertex 1 {m}
  5.10468460167268e-016, 4.5732, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 4.08374768133815e-015, 0,       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.08374768133815e-015, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {6a4fab96-2518-4a8d-b3c8-94ff72f7917c}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {e161dbfe-e2c2-4b82-8676-94bc4af3f89b}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {33d15fd2-9ff7-409c-8871-1d6fb0ac68db}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {0c6f1c26-0a6f-4ab3-bdec-9087de4e8fd0}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Handle
  Basement,                               !- Name
  {1b453a14-12f4-4b35-a943-00ea4a914c28}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {fbf19343-ff43-4903-9ff9-53b0f758f8eb}, !- Building Story Name
  {47daf1e2-03c9-4938-a9a2-41fad41f6761}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {63867da1-8ecc-4829-8122-29e09d670b6a}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb55699-cfd2-49d6-a45e-2a4d758aebd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.439,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff85bf6-9a29-4858-806e-ea9d1dfd5243}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {170ec76b-c098-4313-a9fd-4100d78c2349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.439,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881e22e2-41c8-4446-9c60-cac51757796c}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77dffc9-60a2-4b86-be40-138cc4b71133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e134a9-b6db-4eae-a3d5-280ae929e635}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cf7d0bba-7cc0-4ade-84fb-4dfc0542f039}, !- Handle
  ext-slab,                               !- Name
  {45fb70bc-c3c9-4958-8a29-ab70f9a65e67}, !- Surface Rendering Name
  {42f19ae7-8c32-4eb0-aab7-325a4582a14e}, !- Layer 1
  {91abb326-371f-42a1-812b-92c64fb2ff30}; !- Layer 2

OS:Rendering:Color,
  {45fb70bc-c3c9-4958-8a29-ab70f9a65e67}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Material,
  {42f19ae7-8c32-4eb0-aab7-325a4582a14e}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {aaa9f095-df6b-4cfb-a307-07d919cb943f}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b226d1-5c47-4af5-9354-c4968f4de967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7392bfed-e6e4-48e7-b141-8036875a1860}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc7a0e0-ab21-497a-b73e-d52fa2166aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26f3be4-003d-44df-8aeb-e09db9644ecd}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {94aa1166-e465-49c6-8550-84a38f7fffb0}, !- Handle
  Underground Wall Non-res,               !- Name
  {45da3e73-a856-4607-bbbc-7a3940133998}, !- Surface Rendering Name
  {12c41ce8-28a1-4297-a520-aae0b3b42663}, !- Layer 1
  {8f905b48-3f73-4975-9418-25aaf5deb9bb}; !- Layer 2

OS:Rendering:Color,
  {45da3e73-a856-4607-bbbc-7a3940133998}, !- Handle
  Rendering Color 5,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {12c41ce8-28a1-4297-a520-aae0b3b42663}, !- Handle
  8IN CONCRETE HW 15,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f905b48-3f73-4975-9418-25aaf5deb9bb}, !- Handle
  UGWall NonRes Insulation,               !- Name
  MediumRough,                            !- Roughness
  0.0001,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {82a46002-e466-4aa6-9287-e0b372aebce9}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ff743d07-4d66-4e6d-baae-34b6daf66dda}, !- Handle
  Underground Wall Non-res 1,             !- Name
  {45da3e73-a856-4607-bbbc-7a3940133998}, !- Surface Rendering Name
  {f4bbe996-aa5e-4aa9-a267-55062a54dd65}, !- Layer 1
  {8f905b48-3f73-4975-9418-25aaf5deb9bb}; !- Layer 2

OS:Material,
  {f4bbe996-aa5e-4aa9-a267-55062a54dd65}, !- Handle
  8IN CONCRETE HW 16,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {b29e7b91-69aa-4395-81a4-9f1913544830}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4d67c150-8725-44c3-938b-74697e022269}, !- Handle
  Underground Wall Non-res 2,             !- Name
  {45da3e73-a856-4607-bbbc-7a3940133998}, !- Surface Rendering Name
  {82b7f968-0309-40ec-87a9-3fbaa4298535}, !- Layer 1
  {8f905b48-3f73-4975-9418-25aaf5deb9bb}; !- Layer 2

OS:Material,
  {82b7f968-0309-40ec-87a9-3fbaa4298535}, !- Handle
  8IN CONCRETE HW 17,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {98b07267-aca1-4f72-afe2-5483c5082051}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81c8b137-e584-4fde-a512-10b8f866df9e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d62c6102-3b31-48b0-8f2b-0ce3444977fc}, !- Handle
  Underground Wall Non-res 3,             !- Name
  {45da3e73-a856-4607-bbbc-7a3940133998}, !- Surface Rendering Name
  {36bb9d27-32b9-40cb-b20a-43562e38829a}, !- Layer 1
  {8f905b48-3f73-4975-9418-25aaf5deb9bb}; !- Layer 2

OS:Material,
  {36bb9d27-32b9-40cb-b20a-43562e38829a}, !- Handle
  8IN CONCRETE HW 18,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass:Definition,
  {ec9661f5-8d5d-4e9f-bff1-17338e421275}, !- Handle
  Basement Internal Mass Definition,      !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  7126.212,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {65edf84e-7433-4687-ab67-02ba66b65096}, !- Handle
  Basement_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {bc635a80-bb7d-4244-9b14-6926611b2c20}, !- Handle
  Basement People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  37.16,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {88cd58d2-1166-4ab2-a442-9d0d8f4647eb}, !- Handle
  Basement_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {e75a81c5-7998-4167-bab7-654787575421}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {98dd3a10-b5b6-44fb-ad04-979ff3b41f30}, !- Building Story Name
  {42fe6eda-0734-4881-9984-f290c9550748}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01431d79-7eb3-4a99-b951-96ac0063ba90}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e01b2126-d5aa-4963-a9c6-0937e7fdf11f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.083703031917e-015, 4.5731, 2.744,     !- X,Y,Z Vertex 1 {m}
  4.083703031917e-015, 4.5731, 0,         !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {170ec76b-c098-4313-a9fd-4100d78c2349}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff85bf6-9a29-4858-806e-ea9d1dfd5243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd20647b-5cdf-4607-b5b4-a7942b97a2d8}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e76bb73-76fe-4a45-bdea-f17a3e4c2dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c70054-2d29-4814-9b10-96f3c2b0fe69}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5f4b41-176d-421f-97c2-4291a8856eb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c25c2a5-6701-4533-a958-52aeb9fa89c5}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1336f33-5277-4f2f-94a0-728b6b14d838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b976671-1f8a-4dd0-ad11-a04f28853780}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e75a81c5-7998-4167-bab7-654787575421}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {12b3cc71-bbf2-46f3-9371-b3099ffa0463}, !- Handle
  Mass Non-res Ext Wall 14,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {c96e888b-4deb-4d4f-a507-e8e3cceebe92}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {c96e888b-4deb-4d4f-a507-e8e3cceebe92}, !- Handle
  8IN CONCRETE HW 19,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {8a4ddd20-59f7-4831-8205-09af275faefd}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b976671-1f8a-4dd0-ad11-a04f28853780}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.9146,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5c826bcc-b32f-4d1c-9ec0-05454a1c2ab3}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8257,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {0d56f6b9-879a-460a-b1ea-d0a0f505e534}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {4fb8291c-ca70-4e8a-a856-9e3293f6cba4}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {f56c1dd5-eb22-44b3-838a-de9166f521ae}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Handle
  Core_mid,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {abfed394-cf7d-4e43-b645-dcaedfee569d}, !- Building Story Name
  {411a64f8-8362-4b95-bedb-0b095bbf1d1e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {88d730d6-d9cd-498a-8942-30b5d48ac066}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc22bd9c-1d93-4046-9f9e-fe89f908d243}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069bdcbb-5558-4f60-80ad-8a79bd9159b5}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef01750-1e49-4e15-911a-4f2b4964e0a4}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fccfd0a7-3390-40f7-9aa1-cb3ff1943461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.9608, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87911f86-aaf3-4ab7-889b-e4b138c9a5f9}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915ca62e-665f-499c-a036-13a44076d4c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.9608, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999e843d-c646-4618-834b-a0d385a00953}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03c94382-1b3c-477d-95a6-b04b7929c4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e7fc84-77d7-4d88-abae-816202f8ffe5}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5e8378f-8f9d-4a2f-8ced-bbc4cace6df8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cc59524-3123-41e0-a086-b2a4c888feda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a32dd2b2-5ff4-4b25-9ff1-d879345b7138}, !- Handle
  Core_mid Internal Mass Definition,      !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {bffa350f-1d1b-4ef4-b969-a4ba7eb6dd13}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {d7bbc9f7-5eef-4880-8bc3-122d9383378a}, !- Handle
  Core_mid People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {4ce2309b-0c4a-485a-beef-4b2b961df90b}, !- Handle
  Core_mid_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Handle
  GroundFloor_Plenum,                     !- Name
  {b68dcd2e-39e7-42c3-b42d-7bf1efefbc52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.744,                                  !- Z Origin {m}
  {0e0b66e7-8cc8-41fc-b8ab-457a0381c9b8}, !- Building Story Name
  {a602098c-b95f-42f7-bdf5-078fc3dbaa7b}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {784fd372-74d7-41a4-8527-4b9e913040a9}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d45b0d31-c67a-4555-a81d-700a3c932bf2}, !- Handle
  Mass Non-res Ext Wall 15,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {e545ec80-b0ae-4a7e-ad6a-99492f8fc545}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {e545ec80-b0ae-4a7e-ad6a-99492f8fc545}, !- Handle
  8IN CONCRETE HW 20,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {3e75214c-210e-440d-a316-3e3ebfd79aa9}, !- Handle
  GroundFloor_Plenum_Floor_4,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67384484-41f6-404f-ac07-d860222eedbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4d073f-7203-4612-a41e-d04840483ab2}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a3b89159-aba4-4705-8cc8-6e438a23a024}, !- Handle
  Mass Non-res Ext Wall 16,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {c5c71a67-c6d8-4d94-8a79-5c87ed6dff77}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {c5c71a67-c6d8-4d94-8a79-5c87ed6dff77}, !- Handle
  8IN CONCRETE HW 21,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7051ddd3-e6f8-4167-9ee4-db324e7eeffa}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bbdf44e6-3a06-4441-afe1-e98c4f0c5ed2}, !- Handle
  Mass Non-res Ext Wall 17,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {1a39fcc7-de7f-432e-84c3-f144cc5ea974}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {1a39fcc7-de7f-432e-84c3-f144cc5ea974}, !- Handle
  8IN CONCRETE HW 22,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {7a2050eb-bec8-4634-b580-8e2784398944}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0388602a-cb2c-4ca2-8d19-cc5c6e7f234d}, !- Handle
  Mass Non-res Ext Wall 18,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {c8fc511b-2d9c-4c1d-9660-f80ee39e8fd9}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {c8fc511b-2d9c-4c1d-9660-f80ee39e8fd9}, !- Handle
  8IN CONCRETE HW 23,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {57f4461b-37e2-4fcf-b3f3-f43d6ddc91ff}, !- Handle
  GroundFloor_Plenum_Floor_2,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722bf4d0-d7b6-49ca-a805-23bf4fba67e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5f4b41-176d-421f-97c2-4291a8856eb5}, !- Handle
  GroundFloor_Plenum_Floor_3,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13c70054-2d29-4814-9b10-96f3c2b0fe69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee7f88f-8000-44cc-b005-c82e5491b9ef}, !- Handle
  GroundFloor_Plenum_Floor_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b2faa6-86ef-455a-a466-eca659514554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedf6b9d-c1c1-4fba-8e9c-31bbeecc6829}, !- Handle
  GroundFloor_Plenum_Floor_5,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de2de93f-a58c-460e-ba07-909cf1dc21f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff25377b-876d-4a8e-9795-e187e861e908}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {0e07c9db-d7fc-4671-818c-4c5d19b79416}, !- Construction Name
  {89c30300-0f8a-4cb6-b77f-db8674ef5c0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {abfed394-cf7d-4e43-b645-dcaedfee569d}, !- Building Story Name
  {4723df40-904a-4b57-8ae9-d42b075ed5e2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {11196a8b-5bb3-4756-8d87-e29ee94eaf99}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed3396e-69a7-4bd7-bc2f-950887ba94e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  8.16740606383402e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  8.16740606383402e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52081293-6045-4acf-a50d-add53821b2f4}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fa82f1c-e9c5-4239-83be-21d6069ddb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c10241-7c8b-4ffb-97c8-3e2da897c7ef}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a59e64f4-bbb9-4738-ba4f-2b14c410f294}, !- Handle
  Mass Non-res Ext Wall 19,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {3b76ea5e-c110-4ee0-bc12-1e24a1a4f9ce}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {3b76ea5e-c110-4ee0-bc12-1e24a1a4f9ce}, !- Handle
  8IN CONCRETE HW 24,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {62b09aa9-9f9d-4ef7-8052-94857f3aa608}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {91c10241-7c8b-4ffb-97c8-3e2da897c7ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {684be89b-d806-4a39-ae9d-016071a2834f}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d9d008-86ca-4510-a60e-7f6bec5f5c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a3952e-30d7-4125-8ed3-6b19941fc2ee}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03c94382-1b3c-477d-95a6-b04b7929c4f5}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b496ff20-97f2-44a9-b122-9a1104865c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999e843d-c646-4618-834b-a0d385a00953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {57b3de55-6c54-46f5-9f8d-9f51a1c2d14d}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {73f37388-8f36-49a2-aa5a-62177391b3ae}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {e713cc21-dece-4a4e-b17e-f4b7dbee61b4}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {8d0fb07c-c760-4347-8be4-b5bb36fa786b}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {98dd3a10-b5b6-44fb-ad04-979ff3b41f30}, !- Building Story Name
  {e543ad52-19eb-4cff-8cbe-5a0b5138a16f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b97efea-e950-4758-aeb5-5d628470a1d3}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {295076de-155e-4f40-9760-5bceea4b78d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7a0e0-ab21-497a-b73e-d52fa2166aae}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7392bfed-e6e4-48e7-b141-8036875a1860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70de9f7c-1aa4-4938-afd6-1c0813626021}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c06a48-521e-43f1-b26e-df5197b0f605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ca44fb-acc4-45ef-a450-f8322194c8b1}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a607ef-e8fb-4de9-b343-e25c356ff100}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b2faa6-86ef-455a-a466-eca659514554}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee7f88f-8000-44cc-b005-c82e5491b9ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b56fac-b09a-4e6d-b15f-0166ef3651a9}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9103e65-e4de-499a-a27a-dcab0ccb9489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d49067d1-4f2f-43f6-acad-6c650d669a68}, !- Handle
  Mass Non-res Ext Wall 20,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {be4ed3bf-9f0e-4079-ba75-139037c8f2ee}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {be4ed3bf-9f0e-4079-ba75-139037c8f2ee}, !- Handle
  8IN CONCRETE HW 25,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {5df4532c-d78d-49bc-b5bf-40d5729b5649}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85b56fac-b09a-4e6d-b15f-0166ef3651a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.9146,                      !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7b54be99-193f-4ae1-b607-9ccf5698f86d}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  626.8394,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {f52e6b98-89a4-4cd2-b894-e4b318224044}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {c08c7caf-b8ef-4d31-880b-3fa5874208b5}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {c1bad614-3e7a-4423-84f0-a41dae3c9529}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {2c00eeb5-a5f3-47e7-a770-e5f8f1109a15}, !- Building Story Name
  {844b56b4-c59d-4aab-83ab-415099203cc8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {173c7bf8-568e-4355-a943-20da95cb6814}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {967fa89d-c099-4129-be7b-349e64d17d77}, !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a75977-00ec-47d2-a57f-9709dcdf668b}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d3ce050b-9e32-4953-94b2-814e051341e7}, !- Handle
  Mass Non-res Ext Wall 21,               !- Name
  {20ed30e7-55ad-4b35-a87f-24279bc354e9}, !- Surface Rendering Name
  {876daf02-9ba1-427c-8fd6-d0480511d9b1}, !- Layer 1
  {6feecbc5-a000-4ebb-b303-f546f820b0ad}, !- Layer 2
  {98fa42f2-d360-43cb-95a4-700de2dd2c72}, !- Layer 3
  {d0bcdec4-4897-4980-a6ac-f1dbf3b08e82}; !- Layer 4

OS:Material,
  {6feecbc5-a000-4ebb-b303-f546f820b0ad}, !- Handle
  8IN CONCRETE HW 26,                     !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SubSurface,
  {0400e2bb-2513-4152-953c-5b66ad353b9a}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97a75977-00ec-47d2-a57f-9709dcdf668b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.9146,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0.9146,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d11754-57ff-486f-b62d-8bc18338ca91}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2dc143a-af66-44e0-b261-ccd42edee42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a71274-8f09-4df9-a225-b9549f8a49e7}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53377baf-41d2-4e86-bf80-e093522ef45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dc830e-5c7b-491a-b5f1-d681349ef81c}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0578058-484c-4790-a229-f26210cbce9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf401ada-96f4-42a2-ad23-ce1f2712b235}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6018b9-1d2e-4e61-b423-fec2a8c9e63b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177db544-2298-4439-889e-baab0fdea4fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  8.16740606383402e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  8.16740606383402e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {fa09f65b-f542-4baa-b54f-be023948ab06}, !- Handle
  Perimeter_top_ZN_4 Internal Mass Definition, !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  403.9503,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {7e062fac-b1d2-4e8c-81f1-462c0b127afe}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {70521932-0e0b-482b-8fc8-ab26650b1c78}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:ElectricEquipment:Definition,
  {8d733503-d1e4-41b5-8af7-aae410b18918}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Space,
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Handle
  Core_bottom,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {98dd3a10-b5b6-44fb-ad04-979ff3b41f30}, !- Building Story Name
  {fabe0efe-8f50-4b19-b806-cde8522d721a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f789e250-6876-4d24-98af-59bcbeb13251}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1855e3-b92c-4852-ae2c-3cf0b2407c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.9608, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560c50e8-1f54-43ac-b3e7-87696529ec3f}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb33fa39-37b4-42ff-a3da-ec2be353eeec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e76bb73-76fe-4a45-bdea-f17a3e4c2dfe}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd20647b-5cdf-4607-b5b4-a7942b97a2d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de2de93f-a58c-460e-ba07-909cf1dc21f5}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eedf6b9d-c1c1-4fba-8e9c-31bbeecc6829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.9608, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb55699-cfd2-49d6-a45e-2a4d758aebd3}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63867da1-8ecc-4829-8122-29e09d670b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.9608, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c06a48-521e-43f1-b26e-df5197b0f605}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc8e9e98-9021-4db7-90b6-bbd969944709}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70de9f7c-1aa4-4938-afd6-1c0813626021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.9608, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.9608, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {becf24b5-6ac8-4abd-a67b-7e23066c3e47}, !- Handle
  Core_bottom Internal Mass Definition,   !- Name
  {8047a167-7c5f-4db8-884d-645cf3f0021f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5064.6464,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {6eeefdad-04e4-4a55-a7a4-0dde1fd0adbf}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:People:Definition,
  {c2c7c752-1b5c-4367-91d9-9b7bb4ec4dbb}, !- Handle
  Core_bottom People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58,                                  !- Space Floor Area per Person {m2/person}
